<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Electrical Calculator</title>
<meta name="description" content="NEC 2023 calculators for electricians: grounding and bonding, motors, load calcs, transformers, voltage drop, EV charging, conduit fill and box sizing.">
<link rel="manifest" href="manifest.webmanifest">
<meta name="theme-color" content="#1f7a3a" media="(prefers-color-scheme: light)">
<meta name="theme-color" content="#121613" media="(prefers-color-scheme: dark)">
<link rel="icon" type="image/png" sizes="32x32" href="icons/favicon-32.png">
<link rel="apple-touch-icon" href="icons/apple-touch-icon.png">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-title" content="Elec Calc">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<style>
:root{color-scheme:light;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}
body{margin:0;font:14px/1.5 system-ui,-apple-system,"Segoe UI",sans-serif}
img{max-width:100%}
[hidden]{display:none!important}
</style>
</head>
<body>

<style>
@font-face{font-family:"Barlow";font-style:normal;font-weight:400;font-display:swap;src:url("fonts/barlow-latin-400-normal.woff2") format("woff2")}
@font-face{font-family:"Barlow";font-style:normal;font-weight:500;font-display:swap;src:url("fonts/barlow-latin-500-normal.woff2") format("woff2")}
@font-face{font-family:"Barlow";font-style:normal;font-weight:600;font-display:swap;src:url("fonts/barlow-latin-600-normal.woff2") format("woff2")}
@font-face{font-family:"Barlow Condensed";font-style:normal;font-weight:500;font-display:swap;src:url("fonts/barlow-condensed-latin-500-normal.woff2") format("woff2")}
@font-face{font-family:"Barlow Condensed";font-style:normal;font-weight:600;font-display:swap;src:url("fonts/barlow-condensed-latin-600-normal.woff2") format("woff2")}
@font-face{font-family:"Barlow Condensed";font-style:normal;font-weight:700;font-display:swap;src:url("fonts/barlow-condensed-latin-700-normal.woff2") format("woff2")}
@font-face{font-family:"JetBrains Mono";font-style:normal;font-weight:500;font-display:swap;src:url("fonts/jetbrains-mono-latin-500-normal.woff2") format("woff2")}
</style>
<style>
/* Layout: single field-card column, tab strip for the four sizing jobs, result plate under each form */
:root{
  --bg:#eef1ec; --surface:#fbfcfa; --ink:#1b211c; --muted:#5b665d; --line:#cfd6cd;
  --ground:#1f7a3a; --ground-ink:#ffffff; --copper:#b5652b; --warn:#a36a00; --warn-bg:#fff4dc;
  --display:"Barlow Condensed","Arial Narrow",Arial,sans-serif;
  --body:"Barlow",system-ui,-apple-system,"Segoe UI",sans-serif;
  --mono:"JetBrains Mono",ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme:dark){:root:not([data-theme="light"]){
  --bg:#121613; --surface:#1a201b; --ink:#e7ece6; --muted:#9aa69c; --line:#2f3830;
  --ground:#46b46a; --ground-ink:#0d150f; --copper:#e0915a; --warn:#f2b84b; --warn-bg:#2b2412; color-scheme:dark}}
:root[data-theme="dark"]{
  --bg:#121613; --surface:#1a201b; --ink:#e7ece6; --muted:#9aa69c; --line:#2f3830;
  --ground:#46b46a; --ground-ink:#0d150f; --copper:#e0915a; --warn:#f2b84b; --warn-bg:#2b2412; color-scheme:dark}
*{box-sizing:border-box}
body{background:var(--bg);color:var(--ink);font:16px/1.5 var(--body);padding-inline:16px;padding-block:20px 40px}
.wrap{max-width:720px;margin:0 auto;display:grid;gap:18px}
header{display:grid;gap:4px}
.stripe{height:6px;border-radius:3px;background:repeating-linear-gradient(135deg,var(--ground) 0 14px,#d9c21e 14px 22px)}
h1{font:700 2.1rem/1.05 var(--display);letter-spacing:.01em;margin:10px 0 0;text-wrap:balance}
.sub{color:var(--muted);margin:0;font-size:.95rem}
.picker{display:grid;gap:4px;position:sticky;top:env(safe-area-inset-top,0px);z-index:5;background:var(--bg);padding-block:6px}
.picker span{font-size:.72rem;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.picker select{appearance:none;-webkit-appearance:none;font:600 1.25rem/1.2 var(--display);letter-spacing:.02em;padding:12px 44px 12px 14px;border:2px solid var(--ground);border-radius:10px;background:var(--surface) url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='14' height='9' viewBox='0 0 14 9'%3E%3Cpath d='M1 1l6 6 6-6' stroke='%231f7a3a' stroke-width='2.4' fill='none' stroke-linecap='round'/%3E%3C/svg%3E") no-repeat right 16px center;color:var(--ink);cursor:pointer}
.picker select:focus-visible{outline:3px solid var(--copper);outline-offset:2px}
nav{display:grid;grid-template-columns:repeat(auto-fit,minmax(80px,1fr));gap:6px}
.tw{overflow-x:auto;border:1px solid var(--line);border-radius:8px}
table{border-collapse:collapse;width:100%;font-size:.88rem;font-variant-numeric:tabular-nums}
th,td{padding:7px 9px;text-align:left;border-bottom:1px solid var(--line);white-space:nowrap}
th{font-size:.7rem;letter-spacing:.07em;text-transform:uppercase;color:var(--muted);background:var(--bg);font-weight:600}
tr:last-child td{border-bottom:0}
td select,td input{padding:6px;font-size:.9rem;width:auto}
td input[type=number]{width:72px}
.x{border:1px solid var(--line);background:transparent;color:var(--muted);border-radius:6px;padding:4px 8px;cursor:pointer}
.wires{display:grid;gap:10px}
.wire{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:4px 12px;align-items:center}
.wire svg{width:100%;height:30px;display:block}
.wire .nm{font:600 1.05rem/1.1 var(--display);letter-spacing:.02em}
.wire .cl{font-size:.85rem;color:var(--muted);text-align:right}
.vgrid{display:flex;flex-wrap:wrap;gap:8px}
.vchip{border:1px solid var(--line);border-radius:999px;padding:4px 10px;font:500 .85rem var(--mono);background:var(--bg)}
.wheel{max-width:380px;width:100%;margin:0 auto;display:block}
.wheel .q{fill:var(--surface);stroke:var(--line);stroke-width:1.5}
.wheel .hub{fill:var(--bg);stroke:var(--line);stroke-width:1.5}
.wheel .lt{font:700 26px var(--display);fill:var(--ink);text-anchor:middle;dominant-baseline:central}
.wheel .f{font:500 13px var(--mono);fill:var(--muted);text-anchor:middle;dominant-baseline:central}
.wheel .f.on{fill:var(--ground);font-weight:700}
.wheel .pill{fill:none}
.wheel .pill.on{fill:var(--ground);opacity:.12}
.panel-tb td{padding:5px 9px}
.panel-tb td.ck{font:600 1rem var(--mono);text-align:center;width:3.2em}
.panel-tb td.bus{width:18px;padding:0;background:var(--line)}
.panel-tb .ph{display:inline-flex;align-items:center;gap:7px;font-weight:600}
.panel-tb .sw{width:22px;height:12px;border-radius:6px;border:1px solid var(--line);flex:none}
.panel-tb tr.grp td:not(.bus){border-top:2px solid var(--ink)}
.panel-tb td.warn{color:var(--warn)}
.der{display:grid;gap:8px;padding:10px 12px;border:1px dashed var(--line);border-radius:10px}
.der .ref{white-space:normal}
.cc-disp{display:grid;gap:4px;padding:12px 14px;border:2px solid var(--ground);border-radius:12px;background:var(--bg)}
.cc-disp input{font:500 1.15rem var(--mono);border:0;background:transparent;padding:0;color:var(--muted);width:100%}
.cc-disp input:focus-visible{outline:none}
.cc-res{font:700 2.1rem/1.1 var(--display);font-variant-numeric:tabular-nums;color:var(--ink);text-align:right;min-height:1.2em;overflow-wrap:anywhere}
.cc-sub{font:500 .85rem var(--mono);color:var(--muted);text-align:right}
.keys{display:grid;grid-template-columns:repeat(5,1fr);gap:6px}
.keys button{font:600 1.25rem var(--display);padding:12px 0;border-radius:10px;border:1px solid var(--line);background:var(--surface);color:var(--ink);cursor:pointer;touch-action:manipulation}
.keys button.op{background:var(--bg);color:var(--ground)}
.keys button.u{background:var(--bg);color:var(--copper)}
.keys button.eq{background:var(--ground);color:var(--ground-ink);border-color:var(--ground)}
.keys button.fr{font-size:1rem}
.keys button:active{transform:translateY(1px)}
.keys button:focus-visible{outline:3px solid var(--copper);outline-offset:2px}
.cc-hist{display:grid;gap:4px;font:500 .85rem var(--mono);color:var(--muted)}
.cc-hist button{all:unset;cursor:pointer;display:flex;justify-content:space-between;gap:12px;padding:4px 6px;border-radius:6px}
.cc-hist button:hover,.cc-hist button:focus-visible{background:var(--bg)}
td.hl{font-weight:600;color:var(--ground)}
.btn{font:600 .95rem var(--display);letter-spacing:.05em;text-transform:uppercase;padding:10px 14px;border-radius:8px;border:1px solid var(--ground);background:transparent;color:var(--ground);cursor:pointer;justify-self:start}
.btn:focus-visible{outline:3px solid var(--copper);outline-offset:2px}
h3{font:600 1.05rem/1.2 var(--display);letter-spacing:.05em;text-transform:uppercase;margin:0;color:var(--ground)}
.block{display:grid;gap:10px;padding-top:14px;border-top:1px solid var(--line)}
.calc{margin:0;padding:10px 12px;background:var(--bg);border:1px dashed var(--line);border-radius:8px;font:500 .8rem/1.6 var(--mono);color:var(--muted);overflow-x:auto;white-space:pre}
.chk{display:flex;align-items:center;gap:8px;text-transform:none;letter-spacing:0;font-size:.9rem;color:var(--ink);font-weight:500}
.chk input{width:auto}
.ok{color:var(--ground);font-weight:600}
.bad{color:var(--warn);font-weight:600}
nav button{font:600 1rem/1.1 var(--display);letter-spacing:.04em;text-transform:uppercase;padding:10px 4px;border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:8px;cursor:pointer}
nav button[aria-selected="true"]{background:var(--ground);color:var(--ground-ink);border-color:var(--ground)}
nav button:focus-visible,select:focus-visible,input:focus-visible{outline:3px solid var(--copper);outline-offset:2px}
section.panel{background:var(--surface);border:1px solid var(--line);border-radius:12px;padding:18px;display:grid;gap:16px}
h2{font:600 1.35rem/1.15 var(--display);margin:0;letter-spacing:.02em}
.ref{font:500 .78rem var(--mono);color:var(--copper)}
.fields{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:12px}
label{display:grid;gap:4px;font-size:.78rem;font-weight:600;text-transform:uppercase;letter-spacing:.06em;color:var(--muted)}
select,input{font:500 1.05rem var(--body);padding:10px;border:1px solid var(--line);border-radius:8px;background:var(--bg);color:var(--ink);width:100%;min-width:0}
.result{display:grid;grid-template-columns:repeat(auto-fit,minmax(140px,1fr));gap:10px}
.plate{border-radius:10px;padding:12px 14px;background:var(--bg);border:1px solid var(--line);display:grid;gap:2px}
.plate.main{border-color:var(--ground);border-width:2px}
.plate .k{font-size:.72rem;font-weight:600;letter-spacing:.08em;text-transform:uppercase;color:var(--muted)}
.plate .v{font:700 2rem/1.05 var(--display);font-variant-numeric:tabular-nums}
.plate .u{font-size:.85rem;color:var(--muted)}
.notes{margin:0;padding-left:18px;color:var(--muted);font-size:.9rem;display:grid;gap:4px}
.flag{background:var(--warn-bg);color:var(--ink);border-left:4px solid var(--warn);padding:10px 12px;border-radius:6px;font-size:.92rem}
.flag[hidden]{display:none}
footer{color:var(--muted);font-size:.82rem}
@media (max-width:480px){nav button{font-size:.8rem;letter-spacing:.02em;padding:9px 2px}h1{font-size:1.8rem}}
</style>

<div class="wrap">
<header>
  <div class="stripe" aria-hidden="true"></div>
  <h1>Electrical Calculator</h1>
  <p class="sub">NEC 2023 field calculators. Pick a calculator below.</p>
</header>

<label class="picker" for="tool"><span>Calculator</span>
  <select id="tool">
    <optgroup label="Basics">
      <option value="p-cc">Construction calculator &amp; metric/SAE</option>
      <option value="p-pie">Ohm&#8217;s law &amp; power (PIE wheel)</option>
      <option value="p-wa">Watts &#8596; amps &amp; circuit load</option>
    </optgroup>
    <optgroup label="Grounding &amp; bonding">
      <option value="p-gec">Grounding electrode conductor (GEC)</option>
      <option value="p-bj">Main / supply-side bonding jumper</option>
      <option value="p-egc">Equipment grounding conductor (EGC)</option>
      <option value="p-rod">Ground rod resistance</option>
      <option value="p-par">Parallel feeds</option>
    </optgroup>
    <optgroup label="Power sources">
      <option value="p-gen">Generator sizing</option>
      <option value="p-xf">Transformers</option>
      <option value="p-ev">EV charging stations</option>
      <option value="p-pv">Photovoltaic (solar)</option>
    </optgroup>
    <optgroup label="Loads &amp; equipment">
      <option value="p-ld">Load calculation</option>
      <option value="p-mot">Motors, feeders &amp; taps</option>
      <option value="p-sb">MSB / MCC</option>
    </optgroup>
    <optgroup label="Wiring">
      <option value="p-vd">Voltage drop</option>
      <option value="p-cf">Conduit fill</option>
      <option value="p-bx">Box sizing</option>
      <option value="p-wc">Wire &amp; phase colors</option>
    </optgroup>
    <optgroup label="Troubleshooting">
      <option value="p-dx">Electrical diagnostics</option>
    </optgroup>
  </select>
</label>

<nav role="tablist" hidden>
  <button role="tab" id="t-gec" aria-selected="true" data-p="p-gec">GEC</button>
  <button role="tab" id="t-bj" aria-selected="false" data-p="p-bj">Bond Jumper</button>
  <button role="tab" id="t-egc" aria-selected="false" data-p="p-egc">EGC</button>
  <button role="tab" id="t-rod" aria-selected="false" data-p="p-rod">Ground Rod</button>
  <button role="tab" id="t-par" aria-selected="false" data-p="p-par">Parallel</button>
  <button role="tab" id="t-gen" aria-selected="false" data-p="p-gen">Generator</button>
  <button role="tab" id="t-mot" aria-selected="false" data-p="p-mot">Motors</button>
  <button role="tab" id="t-ld" aria-selected="false" data-p="p-ld">Load Calc</button>
  <button role="tab" id="t-xf" aria-selected="false" data-p="p-xf">Transformers</button>
  <button role="tab" id="t-sb" aria-selected="false" data-p="p-sb">MSB / MCC</button>
  <button role="tab" id="t-vd" aria-selected="false" data-p="p-vd">Voltage Drop</button>
  <button role="tab" id="t-ev" aria-selected="false" data-p="p-ev">EV Charging</button>
  <button role="tab" id="t-pv" aria-selected="false" data-p="p-pv">PV</button>
  <button role="tab" id="t-cf" aria-selected="false" data-p="p-cf">Conduit Fill</button>
  <button role="tab" id="t-bx" aria-selected="false" data-p="p-bx">Boxes</button>
  <button role="tab" id="t-wc" aria-selected="false" data-p="p-wc">Colors</button>
  <button role="tab" id="t-cc" aria-selected="false" data-p="p-cc">Construction</button>
  <button role="tab" id="t-pie" aria-selected="false" data-p="p-pie">PIE</button>
  <button role="tab" id="t-dx" aria-selected="false" data-p="p-dx">Diagnostics</button>
  <button role="tab" id="t-wa" aria-selected="false" data-p="p-wa">Watts/Amps</button>
</nav>

<!-- GEC -->
<section class="panel" id="p-gec" role="tabpanel">
  <div><h2>Grounding Electrode Conductor</h2><div class="ref">Table 250.66 · 250.66(A)–(C)</div></div>
  <div class="fields">
    <label>Service conductor size<select id="gec-size"></select></label>
    <label>Service conductor material<select id="gec-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Parallel sets per phase<input id="gec-par" type="number" min="1" max="12" value="1" inputmode="numeric"></label>
    <label>Electrode type<select id="gec-elec">
      <option value="other">Water pipe / building steel / other</option>
      <option value="rod">Rod, pipe, or plate only</option>
      <option value="cee">Concrete-encased only</option>
      <option value="ring">Ground ring only</option>
    </select></label>
  </div>
  <div class="result" id="gec-out"></div>
  <ul class="notes" id="gec-notes"></ul>
</section>

<!-- Bonding jumper -->
<section class="panel" id="p-bj" role="tabpanel" hidden>
  <div><h2>Main / Supply-Side Bonding Jumper</h2><div class="ref">Table 250.102(C)(1) · 250.28(D) · 250.102(C)</div></div>
  <div class="fields">
    <label>Largest ungrounded conductor<select id="bj-size"></select></label>
    <label>Conductor material<select id="bj-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Parallel sets per phase<input id="bj-par" type="number" min="1" max="12" value="1" inputmode="numeric"></label>
  </div>
  <div class="result" id="bj-out"></div>
  <ul class="notes">
    <li>Use the equivalent area of all parallel conductors in one phase (250.102(C)(1)).</li>
    <li>In parallel raceways, size each raceway's jumper from the conductors in that raceway (250.102(C)(2)).</li>
    <li>Load-side equipment bonding jumpers are sized by the OCPD on the EGC tab (250.102(D)).</li>
  </ul>
</section>

<!-- EGC -->
<section class="panel" id="p-egc" role="tabpanel" hidden>
  <div><h2>Equipment Grounding Conductor</h2><div class="ref">Table 250.122 · 250.122(B) upsizing</div></div>
  <div class="fields">
    <label>OCPD rating (A)<select id="egc-ocpd"></select></label>
    <label>Ungrounded conductors upsized?<select id="egc-up"><option value="no">No</option><option value="yes">Yes</option></select></label>
    <label class="upf">Min. size for ampacity<select id="egc-min"></select></label>
    <label class="upf">Size installed<select id="egc-act"></select></label>
  </div>
  <div class="result" id="egc-out"></div>
  <ul class="notes">
    <li>EGC never has to be larger than the circuit conductors (250.122(A)).</li>
    <li>Parallel raceways: full-size EGC in each raceway, based on the OCPD (250.122(F)).</li>
    <li>Upsizing applies when ungrounded conductors are increased for anything other than meeting ampacity (voltage drop, etc.).</li>
  </ul>
</section>

<!-- Rod -->
<section class="panel" id="p-rod" role="tabpanel" hidden>
  <div><h2>Ground Rod Resistance Estimate</h2><div class="ref">250.53(A)(2) · 250.53(B) · Dwight formula</div></div>
  <div class="fields">
    <label>Soil resistivity<input id="rod-rho" type="number" min="1" step="any" value="10000" inputmode="decimal"></label>
    <label>Units<select id="rod-unit"><option value="ohmcm">Ω·cm</option><option value="ohmm">Ω·m</option></select></label>
    <label>Rod length<select id="rod-len"><option value="8">8 ft</option><option value="10">10 ft</option></select></label>
    <label>Rod diameter<select id="rod-dia"><option value="0.5">1/2 in</option><option value="0.625" selected>5/8 in</option><option value="0.75">3/4 in</option></select></label>
    <label>Second rod spacing (ft)<input id="rod-sp" type="number" min="6" step="any" value="8" inputmode="decimal"></label>
  </div>
  <div class="result" id="rod-out"></div>
  <div class="flag" id="rod-flag"></div>
  <ul class="notes">
    <li>A single rod needs a supplemental electrode unless it measures 25 Ω or less (250.53(A)(2) Exc.).</li>
    <li>Rods must be at least 6 ft apart; spacing equal to rod length or more works better.</li>
    <li>Typical soil: wet loam ~3,000 Ω·cm, clay 5,000–10,000, sand/gravel 50,000+.</li>
    <li>This is an estimate for planning. Measure with a fall-of-potential or clamp tester to verify.</li>
  </ul>
</section>

<!-- Parallel -->
<section class="panel" id="p-par" role="tabpanel" hidden>
  <div><h2>Parallel Feeds</h2><div class="ref">310.10(G) · 240.4 · 250.24(D) · 250.66 · 250.102 · 250.122(F)</div></div>
  <div class="fields">
    <label>System<select id="pa-sys">
      <option value="svc">Service</option>
      <option value="sds">Separately derived (xfmr secondary)</option>
      <option value="fdr">Feeder (load side)</option>
    </select></label>
    <label>Phase<select id="pa-ph"><option value="3">3φ 4-wire</option><option value="1">1φ 3-wire</option></select></label>
    <label>Conductor size per set<select id="pa-size"></select></label>
    <label>Material<select id="pa-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Sets per phase<input id="pa-sets" type="number" min="2" max="12" value="3" inputmode="numeric"></label>
    <label>Number of raceways / cables<input id="pa-rw" type="number" min="1" max="12" value="3" inputmode="numeric"></label>
    <label>Raceway type<select id="pa-rt"><option value="nm">Nonmetallic (PVC)</option><option value="m">Metallic (RMC / IMC / EMT)</option></select></label>
    <label>OCPD rating (A)<select id="pa-ocpd"></select></label>
    <label>Conductor insulation temp<select id="pa-temp"><option value="75">75 °C terminations</option><option value="60">60 °C terminations</option></select></label>
    <label>Size needed for ampacity (per set)<select id="pa-min"></select></label>
    <label>One-way length (ft)<input id="pa-len" type="number" min="0" step="any" value="300" inputmode="decimal"></label>
    <label>System voltage<select id="pa-v"><option value="208">208 V</option><option value="240">240 V</option><option value="480" selected>480 V</option><option value="600">600 V</option></select></label>
    <label>Electrode type (for GEC)<select id="pa-elec">
      <option value="other">Water pipe / building steel / other</option>
      <option value="rod">Rod, pipe, or plate only</option>
      <option value="cee">Concrete-encased only</option>
      <option value="ring">Ground ring only</option>
    </select></label>
    <label class="chk"><input id="pa-ncc" type="checkbox"> Neutral counts as current-carrying</label>
  </div>
  <div data-der="par" data-auto="1"></div>
  <div class="flag" id="pa-flag" hidden></div>

  <div class="block">
    <h3>1 · Conductors &amp; ampacity</h3>
    <div class="result" id="pa-amp"></div>
    <pre class="calc" id="pa-amp-c"></pre>
  </div>
  <div class="block" id="pa-gec-b">
    <h3>2 · Grounding electrode conductor</h3>
    <div class="result" id="pa-gec"></div>
    <pre class="calc" id="pa-gec-c"></pre>
  </div>
  <div class="block" id="pa-mbj-b">
    <h3 id="pa-mbj-h">3 · Main bonding jumper</h3>
    <div class="result" id="pa-mbj"></div>
    <pre class="calc" id="pa-mbj-c"></pre>
  </div>
  <div class="block" id="pa-ssbj-b">
    <h3>4 · Supply-side bonding jumpers</h3>
    <div class="result" id="pa-ssbj"></div>
    <pre class="calc" id="pa-ssbj-c"></pre>
  </div>
  <div class="block" id="pa-gc-b">
    <h3>5 · Grounded (neutral) conductor minimum</h3>
    <div class="result" id="pa-gc"></div>
    <pre class="calc" id="pa-gc-c"></pre>
  </div>
  <div class="block" id="pa-egc-b">
    <h3 id="pa-egc-h">EGC &amp; equipment bonding jumpers</h3>
    <div class="result" id="pa-egc"></div>
    <pre class="calc" id="pa-egc-c"></pre>
  </div>
  <ul class="notes" id="pa-notes"></ul>
</section>

<!-- Generator -->
<section class="panel" id="p-gen" role="tabpanel" hidden>
  <div><h2>Generator Sizing</h2><div class="ref">220 · 430.7(B) · 445.12 · 445.13 · 250.30 · 250.34 · 250.35 · 702.4</div></div>

  <div class="block" style="border-top:0;padding-top:0">
    <h3>A · Size the generator from the load</h3>
    <div class="fields">
      <label>Other running load (kW)<input id="gl-kw" type="number" min="0" step="any" value="18" inputmode="decimal"></label>
      <label>Largest motor (HP)<input id="gl-hp" type="number" min="0" step="any" value="5" inputmode="decimal"></label>
      <label>Motor code letter<select id="gl-code">
        <option value="3.14">A</option><option value="3.54">B</option><option value="3.99">C</option><option value="4.49">D</option><option value="4.99">E</option><option value="5.59">F</option><option value="6.29" selected>G</option><option value="7.09">H</option><option value="7.99">J</option><option value="8.99">K</option><option value="9.99">L</option>
      </select></label>
      <label>Motor starting method<select id="gl-start"><option value="1">Across the line</option><option value="0.65">Reduced voltage (autoxfmr 65%)</option><option value="0.33">Wye-delta</option><option value="0.3">Soft starter (~30%)</option><option value="0.15">VFD (~15%)</option></select></label>
      <label>Sizing margin<select id="gl-mar"><option value="1.25" selected>25% (typical)</option><option value="1.1">10%</option><option value="1.5">50% (future growth)</option></select></label>
    </div>
    <div class="result" id="gl-out"></div>
    <pre class="calc" id="gl-c"></pre>
    <button class="btn" id="gl-use" type="button">Use this size below</button>
  </div>

  <div class="block">
    <h3>B · Output conductors &amp; OCPD</h3>
    <div class="fields">
      <label>Generator rating<input id="gn-kw" type="number" min="1" step="any" value="30" inputmode="decimal"></label>
      <label>Rating units<select id="gn-u"><option value="kw">kW</option><option value="kva">kVA</option></select></label>
      <label>Power factor<input id="gn-pf" type="number" min="0.5" max="1" step="0.05" value="0.8" inputmode="decimal"></label>
      <label>Voltage / phase<select id="gn-v">
        <option value="240|1">120/240 V 1φ</option><option value="208|3" selected>120/208 V 3φ</option><option value="240|3">120/240 V 3φ (delta)</option><option value="480|3">277/480 V 3φ</option><option value="600|3">347/600 V 3φ</option>
      </select></label>
      <label>Conductor material<select id="gn-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
      <label>Terminations<select id="gn-t"><option value="75">75 °C</option><option value="60">60 °C</option></select></label>
      <label>Run length to transfer switch (ft)<input id="gn-len" type="number" min="0" step="any" value="75" inputmode="decimal"></label>
      <label>OCPD built into generator?<select id="gn-ocpd"><option value="no">No</option><option value="yes">Yes, design prevents overload</option></select></label>
    </div>
    <div data-der="gen"></div>
    <div class="result" id="gn-out"></div>
    <pre class="calc" id="gn-c"></pre>
  </div>

  <div class="block">
    <h3>C · Grounding &amp; bonding</h3>
    <div class="fields">
      <label>Installation<select id="gg-type">
        <option value="nsds">Stationary · solid neutral (3-pole ATS)</option>
        <option value="sds">Stationary · switched neutral (4-pole ATS)</option>
        <option value="port">Portable · cord-and-plug</option>
      </select></label>
      <label>First disconnect<select id="gg-disc"><option value="gen">On / at the generator</option><option value="remote">Remote from the generator</option></select></label>
      <label>Electrode at generator<select id="gg-elec">
        <option value="other">Water pipe / building steel / other</option>
        <option value="rod" selected>Rod, pipe, or plate only</option>
        <option value="cee">Concrete-encased only</option>
        <option value="ring">Ground ring only</option>
      </select></label>
    </div>
    <div class="result" id="gg-out"></div>
    <pre class="calc" id="gg-c"></pre>
    <ul class="notes" id="gg-notes"></ul>
  </div>
</section>

<!-- Motors -->
<section class="panel" id="p-mot" role="tabpanel" hidden>
  <div><h2>Motor Circuits, Feeder &amp; Taps</h2><div class="ref">430.6 · 430.22 · 430.24 · 430.32 · 430.52 · 430.62 · 430.28 · 240.21(B) · 250.122(D)(G)</div></div>
  <div class="fields">
    <label>System<select id="mo-v">
      <option value="460|3" selected>480 V 3φ (460 V table)</option><option value="230|3">240 V 3φ (230 V table)</option><option value="208|3">208 V 3φ</option><option value="200|3">200 V 3φ</option><option value="575|3">600 V 3φ (575 V table)</option>
      <option value="230|1">240 V 1φ (230 V table)</option><option value="208|1">208 V 1φ</option><option value="115|1">120 V 1φ (115 V table)</option>
    </select></label>
    <label>Conductor material<select id="mo-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Terminations<select id="mo-t"><option value="75">75 °C</option><option value="60">60 °C</option></select></label>
    <label>Other loads, noncontinuous (A)<input id="mo-nc" type="number" min="0" step="any" value="0" inputmode="decimal"></label>
    <label>Other loads, continuous (A)<input id="mo-c" type="number" min="0" step="any" value="0" inputmode="decimal"></label>
  </div>
  <div data-der="mo"></div>

  <div class="block">
    <h3>1 · Motor branch circuits</h3>
    <div class="tw"><table>
      <thead><tr><th>#</th><th>HP</th><th>Protective device</th><th>SF ≥1.15</th><th>Nameplate FLA</th><th>Length (ft)</th><th></th></tr></thead>
      <tbody id="mo-rows"></tbody>
    </table></div>
    <button class="btn" id="mo-add" type="button">Add motor</button>
    <div class="tw"><table>
      <thead><tr><th>#</th><th>FLC</th><th>Min amp. (125%)</th><th>Conductor</th><th>OCPD</th><th>Max OCPD</th><th>Overload</th><th>Disconnect ≥</th><th>EGC</th><th>VD</th></tr></thead>
      <tbody id="mo-res"></tbody>
    </table></div>
    <pre class="calc" id="mo-c1"></pre>
  </div>

  <div class="block">
    <h3>2 · Motor feeder</h3>
    <div class="fields"><label>Feeder length (ft)<input id="mo-fl" type="number" min="0" step="any" value="200" inputmode="decimal"></label></div>
    <div class="result" id="mo-fd"></div>
    <pre class="calc" id="mo-c2"></pre>
  </div>

  <div class="block">
    <h3>3 · Feeder taps · 10 ft &amp; 25 ft rules</h3>
    <div class="fields">
      <label>Tap supplies motor #<select id="tp-m"></select></label>
      <label>Feeder conductor installed<select id="tp-fs"><option value="auto">Calculated size</option></select></label>
      <label class="chk"><input id="tp-leave" type="checkbox" checked> Field-installed tap leaves the enclosure</label>
    </div>
    <div class="tw"><table>
      <thead><tr><th>Rule</th><th>Max length</th><th>Min ampacity</th><th>Tap conductor</th><th>Tap EGC</th></tr></thead>
      <tbody id="tp-res"></tbody>
    </table></div>
    <pre class="calc" id="tp-c"></pre>
    <ul class="notes">
      <li>Motor taps (430.28) end at the motor's branch-circuit short-circuit and ground-fault protective device. Use these for motor control centers and motor branch taps.</li>
      <li>General taps (240.21(B)) must end in a single breaker or set of fuses no larger than the tap ampacity. They are stricter because that termination OCPD sets the minimum.</li>
      <li>10 ft taps: enclosed in raceway from the tap to the termination, and they can't extend past the equipment they supply. 25 ft taps: protected from physical damage.</li>
      <li>Tap EGC per 250.122(G): sized on the feeder OCPD ahead of the tap, but never larger than the tap conductors.</li>
    </ul>
  </div>
  <ul class="notes">
    <li>Conductors, OCPD and disconnects use table FLC (430.6(A)(1)). Overloads use nameplate FLA (430.6(A)(2)). Leave the nameplate box blank to use the table value.</li>
    <li>OCPD shows the 430.52(C)(1) Exception 1 next-size-up rating. Max OCPD is Exception 2, for when the motor won't start.</li>
    <li>Instantaneous-trip breakers are only allowed as part of a listed combination controller (430.52(C)(3)).</li>
    <li>Terminations rated 60 °C apply to circuits 100 A or less unless the equipment is marked 75 °C (110.14(C)).</li>
  </ul>
</section>

<!-- Load calc -->
<section class="panel" id="p-ld" role="tabpanel" hidden>
  <div><h2>Service Load Calculation</h2><div class="ref">Article 220 · 220.41–220.61 · 220.82 · Tables 220.42(A), 220.45, 220.47, 220.55, 220.56 · 310.12</div></div>
  <div class="fields">
    <label>Occupancy<select id="ld-occ"><option value="res">Dwelling (one-family)</option><option value="mf">Multifamily / apartments</option><option value="com">Commercial</option></select></label>
    <label>Conductor material<select id="ld-mat"><option value="cu">Copper</option><option value="al" selected>Aluminum</option></select></label>
  </div>

  <div id="ld-res" class="block">
    <h3>Dwelling inputs</h3>
    <div class="fields">
      <label>Living area (ft²)<input id="r-ft" type="number" min="0" value="2400" inputmode="numeric"></label>
      <label>Small-appliance circuits<input id="r-sa" type="number" min="2" value="2" inputmode="numeric"></label>
      <label>Laundry circuits<input id="r-la" type="number" min="1" value="1" inputmode="numeric"></label>
      <label>Range(s) nameplate kW each<input id="r-rng" type="number" min="0" step="any" value="12" inputmode="decimal"></label>
      <label>Number of ranges / cooking units<input id="r-rn" type="number" min="0" max="5" value="1" inputmode="numeric"></label>
      <label>Dryer nameplate (W)<input id="r-dry" type="number" min="0" value="5000" inputmode="numeric"></label>
      <label>Water heater (W)<input id="r-wh" type="number" min="0" value="4500" inputmode="numeric"></label>
      <label>Dishwasher (W)<input id="r-dw" type="number" min="0" value="1200" inputmode="numeric"></label>
      <label>Disposal (W)<input id="r-gd" type="number" min="0" value="900" inputmode="numeric"></label>
      <label>Microwave / other fixed (W)<input id="r-oth" type="number" min="0" value="1500" inputmode="numeric"></label>
      <label>A/C or heat pump (VA)<input id="r-ac" type="number" min="0" value="5000" inputmode="numeric"></label>
      <label>Electric heat (W)<input id="r-ht" type="number" min="0" value="10000" inputmode="numeric"></label>
      <label>Electric heat type<select id="r-htt"><option value="central">Central / supplemental (65%)</option><option value="few">&lt; 4 space heaters (65%)</option><option value="many">4+ space heaters (40%)</option></select></label>
      <label>Largest motor (VA)<input id="r-mot" type="number" min="0" value="5000" inputmode="numeric"></label>
      <label>EV charger (W)<input id="r-ev" type="number" min="0" value="7200" inputmode="numeric"></label>
    </div>
  </div>

  <div id="ld-mf" class="block" hidden>
    <h3>Multifamily inputs (per unit, all units alike)</h3>
    <div class="fields">
      <label>Number of units<input id="m-n" type="number" min="2" value="24" inputmode="numeric"></label>
      <label>Area per unit (ft²)<input id="m-ft" type="number" min="0" value="900" inputmode="numeric"></label>
      <label>Service<select id="m-v"><option value="208|3" selected>120/208 V 3φ (units 120/208 1φ)</option><option value="240|1">120/240 V 1φ</option></select></label>
      <label class="chk"><input id="m-la" type="checkbox" checked> Laundry circuit in each unit</label>
      <label>Range kW per unit<input id="m-rng" type="number" min="0" step="any" value="8" inputmode="decimal"></label>
      <label>Dryer W per unit (0 = none)<input id="m-dry" type="number" min="0" value="5000" inputmode="numeric"></label>
      <label>Water heater W per unit<input id="m-wh" type="number" min="0" value="3800" inputmode="numeric"></label>
      <label>Dishwasher W per unit<input id="m-dw" type="number" min="0" value="1200" inputmode="numeric"></label>
      <label>Disposal W per unit<input id="m-gd" type="number" min="0" value="800" inputmode="numeric"></label>
      <label>Other fixed W per unit<input id="m-oth" type="number" min="0" value="1200" inputmode="numeric"></label>
      <label>A/C or heat pump VA per unit<input id="m-ac" type="number" min="0" value="3500" inputmode="numeric"></label>
      <label>Electric heat W per unit<input id="m-ht" type="number" min="0" value="5000" inputmode="numeric"></label>
      <label>House lighting &amp; receptacles (VA)<input id="m-hl" type="number" min="0" value="12000" inputmode="numeric"></label>
      <label>House laundry (VA)<input id="m-hla" type="number" min="0" value="0" inputmode="numeric"></label>
      <label>House motors: elevator, pumps (VA)<input id="m-hm" type="number" min="0" value="15000" inputmode="numeric"></label>
      <label>Largest house motor (VA)<input id="m-hmx" type="number" min="0" value="10000" inputmode="numeric"></label>
      <label>EV chargers, house (W)<input id="m-ev" type="number" min="0" value="0" inputmode="numeric"></label>
    </div>
  </div>

  <div id="ld-com" class="block" hidden>
    <h3>Commercial inputs</h3>
    <div class="fields">
      <label>Occupancy type<select id="c-type"></select></label>
      <label>Floor area (ft²)<input id="c-ft" type="number" min="0" value="10000" inputmode="numeric"></label>
      <label>System<select id="c-v"><option value="208|3" selected>120/208 V 3φ</option><option value="480|3">277/480 V 3φ</option><option value="240|1">120/240 V 1φ</option></select></label>
      <label>General receptacles (each yoke)<input id="c-rec" type="number" min="0" value="120" inputmode="numeric"></label>
      <label>Multioutlet assembly (ft)<input id="c-moa" type="number" min="0" value="0" inputmode="numeric"></label>
      <label class="chk"><input id="c-moas" type="checkbox"> Multioutlet used simultaneously</label>
      <label>Show window (linear ft)<input id="c-sw" type="number" min="0" value="0" inputmode="numeric"></label>
      <label>Sign outlets<input id="c-sign" type="number" min="0" value="1" inputmode="numeric"></label>
      <label>Kitchen equipment, total (kW)<input id="c-kit" type="number" min="0" step="any" value="0" inputmode="decimal"></label>
      <label>Kitchen equipment, units<input id="c-kn" type="number" min="0" value="0" inputmode="numeric"></label>
      <label>Electric heat (kW)<input id="c-ht" type="number" min="0" step="any" value="30" inputmode="decimal"></label>
      <label>Cooling (kVA)<input id="c-ac" type="number" min="0" step="any" value="40" inputmode="decimal"></label>
      <label>Largest motor (kVA)<input id="c-mot" type="number" min="0" step="any" value="15" inputmode="decimal"></label>
      <label>Other continuous (kVA)<input id="c-oc" type="number" min="0" step="any" value="5" inputmode="decimal"></label>
      <label>Other noncontinuous (kVA)<input id="c-on" type="number" min="0" step="any" value="8" inputmode="decimal"></label>
    </div>
  </div>

  <div class="block">
    <h3>Result</h3>
    <div class="fields">
      <label>Service conductor length (ft)<input id="ld-len" type="number" min="0" step="any" value="60" inputmode="decimal"></label>
      <label id="ld-ulen-l" hidden>Unit feeder length (ft)<input id="ld-ulen" type="number" min="0" step="any" value="150" inputmode="decimal"></label>
    </div>
    <div data-der="ld"></div>
    <div class="result" id="ld-out"></div>
    <div class="tw" id="ld-tw"><table><thead><tr><th>On gen</th><th>Load</th><th>Connected</th><th>Demand</th><th>Basis</th></tr></thead><tbody id="ld-tb"></tbody></table></div>
    <pre class="calc" id="ld-c"></pre>
    <ul class="notes" id="ld-notes"></ul>
  </div>

  <div class="block">
    <h3>Generator for this load</h3>
    <div class="fields">
      <label>Transfer<select id="lg-tr">
        <option value="auto">Automatic · whole load (702.4(B)(2)(a))</option>
        <option value="lm">Automatic · load management (750.30)</option>
        <option value="man">Manual transfer (702.4(B)(1))</option>
      </select></label>
      <label>Generator PF rating<input id="lg-pf" type="number" min="0.5" max="1" step="0.05" value="1" inputmode="decimal"></label>
      <label>Sizing margin<select id="lg-m"><option value="1">None (code minimum)</option><option value="1.1">10%</option><option value="1.25" selected>25%</option></select></label>
      <label>Largest motor starting<select id="lg-st"><option value="6">Across the line (~6× FLA)</option><option value="3.5">Hard-start kit (~3.5×)</option><option value="2">Soft starter (~2×)</option><option value="1.2">Inverter / VFD (~1.2×)</option></select></label>
    </div>
    <p class="sub" id="lg-hint">Every load above is on the generator. Pick load management or manual transfer to choose loads with the “On gen” boxes.</p>
    <div class="result" id="lg-out"></div>
    <pre class="calc" id="lg-c"></pre>
    <button class="btn" id="lg-send" type="button">Size conductors &amp; grounding on Generator tab</button>
  </div>
</section>

<!-- Transformers -->
<section class="panel" id="p-xf" role="tabpanel" hidden>
  <div><h2>Transformers</h2><div class="ref">450.3(B) · 450.4 · 240.21(B)(3) · 240.21(C) · 250.20 · 250.30 · Table 250.66 · Table 250.102(C)(1)</div></div>
  <div class="fields">
    <label>Connection<select id="xf-type">
      <option value="1p">Single-phase</option>
      <option value="dy" selected>3φ Delta–Wye</option>
      <option value="dd">3φ Delta–Delta</option>
      <option value="yy">3φ Wye–Wye</option>
      <option value="yd">3φ Wye–Delta</option>
      <option value="hl">3φ 4-wire high-leg Delta (120/240)</option>
      <option value="od">3φ Open Delta (2 units)</option>
      <option value="bb">Buck-boost / autotransformer</option>
    </select></label>
    <label>Primary voltage (line)<select id="xf-vp"><option>120</option><option>208</option><option>240</option><option>277</option><option selected>480</option><option>600</option><option>2400</option><option>4160</option><option>12470</option><option>13200</option></select></label>
    <label id="xf-vs-l">Secondary voltage (line)<select id="xf-vs"><option>120</option><option selected>208</option><option>240</option><option>480</option><option>600</option></select></label>
    <label>Conductor material<select id="xf-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
  </div>

  <div class="block" id="xf-size">
    <h3>1 · kVA from the load</h3>
    <div class="fields">
      <label id="xf-l3-l">3φ load (kVA)<input id="xf-l3" type="number" min="0" step="any" value="60" inputmode="decimal"></label>
      <label id="xf-l1-l" hidden>1φ 120/240 load (kVA)<input id="xf-l1" type="number" min="0" step="any" value="15" inputmode="decimal"></label>
      <label>…or load in amps (secondary)<input id="xf-la" type="number" min="0" step="any" placeholder="optional" inputmode="decimal"></label>
      <label>Margin<select id="xf-m"><option value="1">None</option><option value="1.15">15%</option><option value="1.25" selected>25%</option></select></label>
      <label>Transformer kVA<select id="xf-kva"><option value="auto">Recommended size</option></select></label>
      <label>Impedance %Z<input id="xf-z" type="number" min="0.5" max="15" step="0.1" value="5.75" inputmode="decimal"></label>
    </div>
    <div class="result" id="xf-r1"></div>
    <pre class="calc" id="xf-c1"></pre>
  </div>

  <div class="block" id="xf-bb" hidden>
    <h3>Buck-boost sizing</h3>
    <div class="fields">
      <label>Supply voltage (actual)<input id="bb-vin" type="number" min="1" step="any" value="208" inputmode="decimal"></label>
      <label>Required load voltage<input id="bb-vout" type="number" min="1" step="any" value="230" inputmode="decimal"></label>
      <label>Load kVA<input id="bb-kva" type="number" min="0" step="any" value="20" inputmode="decimal"></label>
      <label>Phase / bank<select id="bb-ph"><option value="1">Single-phase · 1 unit</option><option value="ow">3φ open delta · 2 units</option><option value="wy">3φ 4-wire wye · 3 units</option></select></label>
    </div>
    <div class="result" id="bb-r"></div>
    <pre class="calc" id="bb-c"></pre>
  </div>

  <div class="block" id="xf-prot">
    <h3>2 · Overcurrent protection</h3>
    <div class="fields">
      <label>Protection method<select id="xf-pm"><option value="ps">Primary and secondary</option><option value="p">Primary only</option></select></label>
    </div>
    <div class="result" id="xf-r2"></div>
    <pre class="calc" id="xf-c2"></pre>
  </div>

  <div class="block" id="xf-cond">
    <h3>3 · Conductors &amp; secondary tap rules</h3>
    <div class="fields">
      <label>Terminations<select id="xf-t"><option value="75">75 °C</option><option value="60">60 °C</option></select></label>
      <label>Primary run length (ft)<input id="xf-pl" type="number" min="0" step="any" value="100" inputmode="decimal"></label>
      <label>Secondary run length (ft)<input id="xf-sl" type="number" min="0" step="any" value="20" inputmode="decimal"></label>
      <label>Feeder OCPD ahead of primary (A)<select id="xf-fo"><option value="auto">Same as primary OCPD</option></select></label>
    </div>
    <div data-der="xf"></div>
    <div class="tw"><table><thead><tr><th>Conductors</th><th>Rule</th><th>Min ampacity</th><th>Size</th><th>EGC / bond</th></tr></thead><tbody id="xf-tb"></tbody></table></div>
    <pre class="calc" id="xf-c3"></pre>
  </div>

  <div class="block" id="xf-gnd">
    <h3>4 · Grounding &amp; bonding</h3>
    <div class="fields">
      <label>Electrode<select id="xf-el"><option value="other">Building steel / water pipe / other</option><option value="rod">Rod, pipe, or plate only</option><option value="cee">Concrete-encased only</option></select></label>
    </div>
    <div class="result" id="xf-r4"></div>
    <pre class="calc" id="xf-c4"></pre>
    <ul class="notes" id="xf-n4"></ul>
  </div>
</section>

<!-- MSB / MCC -->
<section class="panel" id="p-sb" role="tabpanel" hidden>
  <div><h2>Main Switchboard &amp; Motor Control Center</h2><div class="ref">230.42 · 230.95 · 240.87 · 110.24 · 110.26 · 430.24 · 430.52 · 430.62 · 430.94 · 250.122(D)</div></div>
  <div class="fields">
    <label>System<select id="sb-v"><option value="480" selected>277/480 V 3φ 4W</option><option value="208">120/208 V 3φ 4W</option><option value="240">240 V 3φ (Δ)</option><option value="600">347/600 V 3φ 4W</option></select></label>
    <label>Conductor material<select id="sb-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Available fault current (kA)<input id="sb-isc" type="number" min="0" step="any" value="35" inputmode="decimal"></label>
    <label>Equipment SCCR (kA)<input id="sb-sccr" type="number" min="0" step="any" value="65" inputmode="decimal"></label>
  </div>
  <div data-der="sb"></div>

  <div class="block">
    <h3>MCC · Buckets</h3>
    <div class="tw"><table>
      <thead><tr><th>Tag</th><th>HP</th><th>Starter</th><th>SCPD</th><th>SF ≥1.15</th><th>Length (ft)</th><th></th></tr></thead>
      <tbody id="mc-rows"></tbody>
    </table></div>
    <div class="fields">
      <label>Other MCC loads (A, noncontinuous)<input id="mc-oth" type="number" min="0" step="any" value="15" inputmode="decimal"></label>
      <label>Design B energy-efficient motors<select id="mc-deb"><option value="no">No</option><option value="yes">Yes (MCP 1100%)</option></select></label>
    </div>
    <button class="btn" id="mc-add" type="button">Add bucket</button>
    <div class="tw"><table>
      <thead><tr><th>Tag</th><th>FLC</th><th>NEMA</th><th>SCPD</th><th>Conductor</th><th>Overload</th><th>EGC</th><th>VD</th></tr></thead>
      <tbody id="mc-res"></tbody>
    </table></div>
    <pre class="calc" id="mc-c1"></pre>
  </div>

  <div class="block">
    <h3>MCC · Feeder &amp; bus</h3>
    <div class="result" id="mc-fd"></div>
    <pre class="calc" id="mc-c2"></pre>
  </div>

  <div class="block">
    <h3>MSB · Feeder schedule</h3>
    <div class="tw"><table>
      <thead><tr><th>Feeder</th><th>Load (A)</th><th>Continuous</th><th>Length (ft)</th><th></th></tr></thead>
      <tbody id="sb-rows"></tbody>
    </table></div>
    <div style="display:flex;gap:8px;flex-wrap:wrap">
      <button class="btn" id="sb-add" type="button">Add feeder</button>
      <button class="btn" id="sb-imp" type="button">Import Load Calc total</button>
    </div>
    <div class="tw"><table>
      <thead><tr><th>Feeder</th><th>Design A</th><th>OCPD</th><th>Conductors</th><th>EGC</th><th>VD (2%)</th></tr></thead>
      <tbody id="sb-sched"></tbody>
    </table></div>
  </div>

  <div class="block">
    <h3>MSB · Service, main &amp; bus</h3>
    <div class="fields">
      <label>Service sets per phase<select id="sb-sets"><option value="auto">Auto (≤ 600 kcmil)</option><option>1</option><option>2</option><option>3</option><option>4</option><option>5</option><option>6</option><option>8</option></select></label>
      <label>Electrode<select id="sb-el"><option value="other">Building steel / water pipe / other</option><option value="rod">Rod, pipe, or plate only</option><option value="cee">Concrete-encased only</option></select></label>
      <label>Working space condition<select id="sb-cond"><option value="1">1 · exposed live parts one side, no grounded parts other side</option><option value="2" selected>2 · live one side, grounded other side (concrete, block)</option><option value="3">3 · live parts both sides</option></select></label>
      <label>Switchboard width (in)<input id="sb-w" type="number" min="0" value="90" inputmode="numeric"></label>
    </div>
    <div class="result" id="sb-out"></div>
    <div class="flag" id="sb-flag" hidden></div>
    <pre class="calc" id="sb-c"></pre>
    <ul class="notes">
      <li>Feeder loads are entered as calculated (demand-adjusted) amps. Continuous loads get 125% (215.2(A), 230.42(A)).</li>
      <li>The MCC row carries its 430.24 value, which already includes 125% of the largest motor.</li>
      <li>Up to six service disconnects are allowed when grouped and marked (230.71). This sheet assumes a single main.</li>
      <li>NEMA sizes are the standard ICS 2 horsepower limits. Check the manufacturer's bucket sizes and space units.</li>
    </ul>
  </div>
</section>

<!-- Voltage drop -->
<section class="panel" id="p-vd" role="tabpanel" hidden>
  <div><h2>Voltage Drop</h2><div class="ref">210.19(A) Info. Note · 215.2(A) Info. Note · 647.4(D) · 695.7 · Ch. 9 Table 8 · 250.122(B)</div></div>
  <div class="fields">
    <label>System<select id="vd-sys">
      <option value="120|1">120 V 1φ 2-wire</option><option value="240|1">240 V 1φ</option><option value="208|1">208 V 1φ (2 phases of wye)</option><option value="277|1">277 V 1φ</option>
      <option value="208|3">208 V 3φ</option><option value="240|3">240 V 3φ</option><option value="480|3" selected>480 V 3φ</option><option value="600|3">600 V 3φ</option>
    </select></label>
    <label>Load (A)<input id="vd-i" type="number" min="0" step="any" value="80" inputmode="decimal"></label>
    <label>One-way length (ft)<input id="vd-l" type="number" min="0" step="any" value="250" inputmode="decimal"></label>
    <label>Material<select id="vd-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Conductor size<select id="vd-size"></select></label>
    <label>Parallel sets<input id="vd-sets" type="number" min="1" max="12" value="1" inputmode="numeric"></label>
    <label>Limit<select id="vd-lim"><option value="3" selected>3% (branch or feeder)</option><option value="2">2% (feeder, 5% total)</option><option value="5">5% (total)</option><option value="1.5">1.5% (sensitive electronics, 647.4(D))</option></select></label>
    <label>Circuit OCPD (A) for EGC<select id="vd-ocpd"></select></label>
  </div>
  <div class="result" id="vd-out"></div>
  <pre class="calc" id="vd-c"></pre>
  <ul class="notes">
    <li>Formula: VD = k × K × L × I ÷ cmil, with k = 2 (1φ) or 1.732 (3φ), K = 12.9 Ω·cmil/ft copper, 21.2 aluminum (Ch. 9 Table 8, 75 °C).</li>
    <li>The NEC recommends no more than 3% on a branch circuit or feeder and 5% total (Informational Notes, not enforceable unless locally adopted). Fire pumps (695.7) and sensitive electronics (647.4(D)) are mandatory limits.</li>
    <li>For 1/0 and larger on AC circuits at low power factor, reactance adds to the drop. Use Ch. 9 Table 9 effective Z for those.</li>
    <li>When conductors are upsized for voltage drop, the wire-type EGC must be upsized by the same area ratio (250.122(B)).</li>
  </ul>
</section>

<!-- EV charging -->
<section class="panel" id="p-ev" role="tabpanel" hidden>
  <div><h2>EV Charging Stations</h2><div class="ref">Article 625 · 220.57 · 220.87 · 625.40–625.44 · 625.42 · 625.54 · 750.30 · 250.122</div></div>
  <div class="fields">
    <label>System<select id="ev-sys"><option value="208|3" selected>120/208 V 3φ</option><option value="480|3">277/480 V 3φ</option><option value="240|1">120/240 V 1φ</option></select></label>
    <label>Conductor material<select id="ev-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
    <label>Terminations<select id="ev-t"><option value="75">75 °C</option><option value="60">60 °C</option></select></label>
  </div>
  <div data-der="ev"></div>

  <div class="block">
    <h3>1 · Chargers &amp; branch circuits</h3>
    <div class="tw"><table>
      <thead><tr><th>Charger</th><th>Qty</th><th>Input A</th><th>Phase</th><th>Length (ft)</th><th></th></tr></thead>
      <tbody id="ev-rows"></tbody>
    </table></div>
    <button class="btn" id="ev-add" type="button">Add charger type</button>
    <div class="tw"><table>
      <thead><tr><th>Charger</th><th>kVA each</th><th>Load (220.57)</th><th>OCPD</th><th>Conductors</th><th>EGC</th><th>VD (3%)</th></tr></thead>
      <tbody id="ev-res"></tbody>
    </table></div>
    <pre class="calc" id="ev-c1"></pre>
  </div>

  <div class="block">
    <h3>2 · Feeder to the chargers</h3>
    <div class="fields">
      <label class="chk"><input id="ev-ems" type="checkbox"> Energy management system (625.42 / 750.30)</label>
      <label id="ev-sp-l" hidden>EMS max load setting (A)<input id="ev-sp" type="number" min="0" step="any" value="200" inputmode="decimal"></label>
      <label>Feeder length (ft)<input id="ev-fl" type="number" min="0" step="any" value="100" inputmode="decimal"></label>
    </div>
    <div class="result" id="ev-fd"></div>
    <pre class="calc" id="ev-c2"></pre>
  </div>

  <div class="block">
    <h3>3 · Will the existing service carry it? (220.87)</h3>
    <div class="fields">
      <label>Existing service rating (A)<input id="ev-svc" type="number" min="0" step="any" value="800" inputmode="decimal"></label>
      <label>Highest 15-min demand, last 12 months (kW)<input id="ev-pk" type="number" min="0" step="any" value="140" inputmode="decimal"></label>
      <label>Power factor of existing load<input id="ev-pf" type="number" min="0.5" max="1" step="0.05" value="0.9" inputmode="decimal"></label>
    </div>
    <div class="result" id="ev-sv"></div>
    <pre class="calc" id="ev-c3"></pre>
  </div>
  <ul class="notes">
    <li>EV charging is a continuous load: OCPD and conductors at 125% of the maximum load (625.41, 210.19(A), 215.2(A)). No NEC demand factor applies unless an EMS limits the load.</li>
    <li>Each charger is on its own individual branch circuit with no other outlets (625.40).</li>
    <li>Receptacles installed for EV charging need GFCI protection for personnel (625.54). Hardwired EVSE has its own personnel protection system (625.22).</li>
    <li>EVSE rated over 60 A or over 150 V to ground needs a disconnect that is readily accessible and lockable in the open position (625.43).</li>
    <li>Bidirectional (V2G / V2H) EVSE must be listed for it and also meet Article 705 as a power source (625.48).</li>
    <li>DC fast chargers: use the nameplate input current, not the output kW.</li>
  </ul>
</section>

<!-- Conduit fill -->
<section class="panel" id="p-cf" role="tabpanel" hidden>
  <div><h2>Conduit Fill</h2><div class="ref">Chapter 9 Tables 1, 4, 5, 8 · Notes 3, 4, 7 · 300.17</div></div>
  <div class="fields">
    <label>Raceway<select id="cf-rw">
      <option value="EMT" selected>EMT</option><option value="RMC">RMC</option><option value="IMC">IMC</option><option value="PVC40">PVC Schedule 40 / HDPE</option><option value="PVC80">PVC Schedule 80</option><option value="ENT">ENT</option><option value="FMC">FMC</option><option value="LFMC">LFMC</option>
    </select></label>
    <label class="chk"><input id="cf-nip" type="checkbox"> Nipple 24 in or shorter (60%)</label>
  </div>
  <div data-der="cf" data-auto="1"></div>
  <div class="tw"><table>
    <thead><tr><th>Insulation</th><th>Size</th><th>Qty</th><th>Role</th><th></th></tr></thead>
    <tbody id="cf-rows"></tbody>
  </table></div>
  <button class="btn" id="cf-add" type="button">Add conductors</button>
  <div class="result" id="cf-out"></div>
  <div class="block">
    <h3>Check a conduit size</h3>
    <div class="fields"><label>Trade size<select id="cf-size"><option value="3/4">3/4 in</option></select></label></div>
    <div class="result" id="cf-chk"></div>
    <p class="sub" id="cf-max-h"></p>
    <div class="tw"><table><thead><tr><th>Wire</th><th>Area in²</th><th>Max qty (Note 7)</th></tr></thead><tbody id="cf-max"></tbody></table></div>
  </div>
  <div class="tw"><table>
    <thead><tr><th>Trade size</th><th>Total area</th><th>Allowed</th><th>Fill</th><th>Status</th></tr></thead>
    <tbody id="cf-tb"></tbody>
  </table></div>
  <pre class="calc" id="cf-c"></pre>


  <ul class="notes">
    <li>Fill limits (Table 1): 1 conductor 53%, 2 conductors 31%, 3 or more 40%. Nipples 24 in or shorter: 60% (Note 4).</li>
    <li>Equipment grounding and bonding conductors count toward fill (Note 3).</li>
    <li>When a size calculation comes out at 0.8 or more of a conductor, round up (Note 7); this tool works in areas, so that applies to the quick count only.</li>
    <li>Areas are from Chapter 9 Tables 4, 5, and 8. Confirm against the code book for compact conductors (Table 5A) or other insulations.</li>
  </ul>
</section>

<!-- Boxes -->
<section class="panel" id="p-bx" role="tabpanel" hidden>
  <div><h2>Box Sizing</h2><div class="ref">314.16 · Tables 314.16(A), 314.16(B) · 314.28</div></div>

  <div class="block" style="border-top:0;padding-top:0">
    <h3>A · Outlet &amp; device box fill (6 AWG and smaller)</h3>
    <div class="fields">
      <label>Largest conductor (AWG)<select id="bx-s14"><option value="18">18</option><option value="16">16</option><option value="14">14</option><option value="12" selected>12</option><option value="10">10</option><option value="8">8</option><option value="6">6</option></select></label>
      <label>Insulated conductors (spliced, terminated, or passing through)<input id="bx-n" type="number" min="0" value="6" inputmode="numeric"></label>
      <label>Unbroken loops ≥ 12 in (count, each = 2)<input id="bx-loop" type="number" min="0" value="0" inputmode="numeric"></label>
      <label>Devices (single yoke)<input id="bx-dev" type="number" min="0" value="1" inputmode="numeric"></label>
      <label>Devices wider than 2 in (double yoke)<input id="bx-dev2" type="number" min="0" value="0" inputmode="numeric"></label>
      <label class="chk"><input id="bx-clamp" type="checkbox" checked> Internal cable clamps</label>
      <label class="chk"><input id="bx-stud" type="checkbox"> Fixture stud / hickey</label>
      <label class="chk"><input id="bx-egc" type="checkbox" checked> Equipment grounding conductor(s)</label>
      <label class="chk"><input id="bx-ig" type="checkbox"> Isolated-ground EGC(s) too</label>
      <label>Box<select id="bx-box"></select></label>
      <label>Plaster ring / extension (in³)<input id="bx-ring" type="number" min="0" step="any" value="0" inputmode="decimal"></label>
    </div>
    <div class="result" id="bx-out"></div>
    <pre class="calc" id="bx-c"></pre>
  </div>

  <div class="block">
    <h3>B · Pull &amp; junction boxes (4 AWG and larger)</h3>
    <div class="fields">
      <label>Pull type<select id="pb-t"><option value="s">Straight pull</option><option value="a" selected>Angle pull</option><option value="u">U-pull (same wall)</option></select></label>
      <label>Wall A raceways (trade sizes, comma list)<input id="pb-a" type="text" value="3, 2, 2" inputmode="decimal"></label>
      <label id="pb-b-l">Wall B raceways (trade sizes, comma list)<input id="pb-b" type="text" value="3, 2, 2" inputmode="decimal"></label>
      <label>Raceways stacked in rows?<select id="pb-rows"><option value="1">One row</option><option value="2">Two rows (each row figured separately)</option></select></label>
    </div>
    <div class="result" id="pb-out"></div>
    <pre class="calc" id="pb-c"></pre>
    <ul class="notes">
      <li>Enter trade sizes as decimals or fractions: 2, 2.5, 1-1/4, 3/4.</li>
      <li>Straight pulls: length ≥ 8 × the largest raceway (314.28(A)(1)).</li>
      <li>Angle and U pulls: distance to the opposite wall ≥ 6 × the largest raceway + the sum of the other raceways in the same row on that wall (314.28(A)(2)).</li>
      <li>Distance between raceways enclosing the same conductor ≥ 6 × the larger raceway, measured between the nearest edges.</li>
      <li>Boxes over 6 ft² need conductors racked or cabled (314.28(B)). Covers must be accessible (314.29).</li>
    </ul>
  </div>
</section>

<!-- Photovoltaic -->
<section class="panel" id="p-pv" role="tabpanel" hidden>
  <div><h2>Photovoltaic Systems</h2><div class="ref">690.7 · 690.8 · 690.9 · 690.12 · 690.43–690.47 · 705.11 · 705.12 · 250.122</div></div>

  <div class="block" style="border-top:0;padding-top:0">
    <h3>A · Modules, strings &amp; inverter</h3>
    <div class="fields">
      <label>Module Pmax (W)<input id="pv-p" type="number" min="0" step="any" value="410" inputmode="decimal"></label>
      <label>Voc (V)<input id="pv-voc" type="number" min="0" step="any" value="41.3" inputmode="decimal"></label>
      <label>Vmp (V)<input id="pv-vmp" type="number" min="0" step="any" value="34.5" inputmode="decimal"></label>
      <label>Isc (A)<input id="pv-isc" type="number" min="0" step="any" value="12.3" inputmode="decimal"></label>
      <label>Imp (A)<input id="pv-imp" type="number" min="0" step="any" value="11.9" inputmode="decimal"></label>
      <label>Voc temp coefficient (%/°C)<input id="pv-tk" type="number" step="any" value="-0.27" inputmode="decimal"></label>
      <label>Vmp / Pmax coefficient (%/°C)<input id="pv-tkp" type="number" step="any" value="-0.35" inputmode="decimal"></label>
      <label>Max series fuse rating (A)<input id="pv-msf" type="number" min="0" step="any" value="25" inputmode="decimal"></label>
      <label>Lowest expected ambient (°F)<input id="pv-tmin" type="number" step="any" value="5" inputmode="decimal"></label>
      <label>Highest ambient (°F)<input id="pv-tmax" type="number" step="any" value="95" inputmode="decimal"></label>
      <label>Building<select id="pv-bld"><option value="600">1- or 2-family dwelling (600 V max)</option><option value="1000">Other building (1000 V max)</option><option value="1500">Ground-mount, not on a building (1500 V)</option></select></label>
      <label>Inverter type<select id="pv-it"><option value="string">String / central inverter</option><option value="micro">Microinverters</option></select></label>
    </div>
    <div class="fields" id="pv-str-f">
      <label>Modules per string<input id="pv-n" type="number" min="1" value="12" inputmode="numeric"></label>
      <label>Strings in parallel (per input)<input id="pv-s" type="number" min="1" value="2" inputmode="numeric"></label>
      <label>Inverter max DC input (V)<input id="pv-vinv" type="number" min="0" step="any" value="600" inputmode="decimal"></label>
      <label>MPPT minimum (V)<input id="pv-mppt" type="number" min="0" step="any" value="200" inputmode="decimal"></label>
    </div>
    <div class="result" id="pv-ra"></div>
    <pre class="calc" id="pv-ca"></pre>
  </div>

  <div class="block" id="pv-dc">
    <h3>B · DC circuits (PV string &amp; output)</h3>
    <div class="fields">
      <label>Conductor material<select id="pv-mat"><option value="cu">Copper</option><option value="al">Aluminum</option></select></label>
      <label>Conductor ambient (°F)<input id="pv-amb" type="number" step="any" value="104" inputmode="decimal"></label>
      <label class="chk"><input id="pv-roof" type="checkbox"> Raceway less than 7/8 in above roof (+60 °F)</label>
      <label>Current-carrying conductors in raceway<input id="pv-ccc" type="number" min="1" value="4" inputmode="numeric"></label>
      <label>One-way DC run (ft)<input id="pv-dl" type="number" min="0" step="any" value="80" inputmode="decimal"></label>
    </div>
    <div class="result" id="pv-rb"></div>
    <pre class="calc" id="pv-cb"></pre>
  </div>

  <div class="block">
    <h3>C · Inverter output (AC)</h3>
    <div class="fields">
      <label>AC system<select id="pv-ac"><option value="240|1" selected>240 V 1φ</option><option value="208|1">208 V 1φ</option><option value="208|3">208 V 3φ</option><option value="480|3">480 V 3φ</option></select></label>
      <label id="pv-io-l">Inverter max continuous output (A)<input id="pv-io" type="number" min="0" step="any" value="32" inputmode="decimal"></label>
      <label>Number of inverters<input id="pv-ni" type="number" min="1" value="1" inputmode="numeric"></label>
      <label id="pv-mi-l" hidden>Micro output (A each)<input id="pv-mi" type="number" min="0" step="any" value="1.21" inputmode="decimal"></label>
      <label id="pv-mn-l" hidden>Total micros (one per module)<input id="pv-mn" type="number" min="1" value="24" inputmode="numeric"></label>
      <label id="pv-mb-l" hidden>Branch OCPD (A)<select id="pv-mb"><option>15</option><option selected>20</option><option>30</option></select></label>
      <label>One-way AC run (ft)<input id="pv-al" type="number" min="0" step="any" value="60" inputmode="decimal"></label>
    </div>
    <div class="result" id="pv-rc"></div>
    <pre class="calc" id="pv-cc"></pre>
  </div>

  <div class="block">
    <h3>D · Interconnection (705.11 / 705.12)</h3>
    <div class="fields">
      <label>Connection<select id="pv-con"><option value="load" selected>Load side, backfed breaker in panel</option><option value="supply">Supply side (line-side tap)</option></select></label>
      <label>Panel busbar rating (A)<input id="pv-bus" type="number" min="0" step="any" value="200" inputmode="decimal"></label>
      <label>Main breaker (A)<input id="pv-main" type="number" min="0" step="any" value="200" inputmode="decimal"></label>
      <label>Backfed breaker location<select id="pv-loc"><option value="opp" selected>Opposite end of busbar from main</option><option value="any">Anywhere / center-fed</option></select></label>
      <label>Service conductor ampacity (A, supply side)<input id="pv-svc" type="number" min="0" step="any" value="200" inputmode="decimal"></label>
    </div>
    <div class="result" id="pv-rd"></div>
    <pre class="calc" id="pv-cd"></pre>
  </div>
  <ul class="notes">
    <li>Rapid shutdown on buildings (690.12): conductors outside the array boundary to 30 V or less within 30 s; inside the boundary to 80 V or less, or a listed PV hazard control system.</li>
    <li>PV DC circuits are usually ungrounded or functionally grounded (690.41). Bond module frames and racking with the EGC (690.43); size EGCs per 250.122 on the circuit OCPD, or on the 690.8(A) current where there is none (690.45).</li>
    <li>Grounding electrode: use the building's electrode system (690.47(A)). A ground-mount array may add an electrode per 250.52 at the array (690.47(B)).</li>
    <li>Disconnects at the inverter and service (690.13, 690.15) and a directory at the service showing every power source (705.10).</li>
    <li>Energy storage (batteries) is covered by Article 706; size its inverter output into the interconnection the same way.</li>
  </ul>
</section>

<!-- Wire colors -->
<section class="panel" id="p-wc" role="tabpanel" hidden>
  <div><h2>Wire &amp; Phase Colors</h2><div class="ref">200.6 · 200.7 · 250.119 · 210.5(C) · 215.12(C) · 110.15 · 408.3(E)</div></div>
  <div class="fields">
    <label>System<select id="wc-sys">
      <option value="120">120 V 1φ 2-wire</option>
      <option value="240s">120/240 V 1φ 3-wire</option>
      <option value="208" selected>120/208 V 3φ 4-wire wye</option>
      <option value="hl">120/240 V 3φ 4-wire high-leg delta</option>
      <option value="240d">240 V 3φ 3-wire delta</option>
      <option value="480">277/480 V 3φ 4-wire wye</option>
      <option value="480d">480 V 3φ 3-wire delta</option>
      <option value="600">347/600 V 3φ 4-wire wye</option>
      <option value="dc">DC: PV, battery, EV (over 60 V)</option>
      <option value="nfpa">Control panel / machine wiring (NFPA 79)</option>
    </select></label>
    <label class="chk"><input id="wc-ig" type="checkbox"> Show isolated-ground EGC</label>
  </div>
  <div class="wires" id="wc-wires"></div>
  <div class="vgrid" id="wc-v"></div>
  <pre class="calc" id="wc-c"></pre>

  <div class="block">
    <h3>Panel circuit numbers by phase</h3>
    <div class="fields">
      <label>Panel spaces<select id="wc-sp"><option>12</option><option>24</option><option>30</option><option selected>42</option><option>54</option><option>60</option><option>66</option><option>72</option><option>84</option><option>100</option></select></label>
      <label>Breaker poles to show<select id="wc-pole"><option value="1" selected>1-pole (each circuit)</option><option value="2">2-pole positions</option><option value="3">3-pole positions</option></select></label>
    </div>
    <div class="vgrid" id="wc-key"></div>
    <div class="tw"><table class="panel-tb">
      <thead><tr><th>Ckt</th><th>Phase</th><th aria-label="Bus"></th><th>Phase</th><th>Ckt</th></tr></thead>
      <tbody id="wc-pan"></tbody>
    </table></div>
    <pre class="calc" id="wc-pc"></pre>
  </div>
  <ul class="notes">
    <li>The NEC only fixes colors for the grounded conductor (white, gray, or 3 white stripes, 200.6), the EGC (green, green with yellow stripes, or bare, 250.119), and the high leg (orange, 110.15). Phase colors are industry convention.</li>
    <li>Where a building has more than one system voltage, each ungrounded conductor must be identified by phase and system, and the method posted at each panelboard (210.5(C)(1), 215.12(C)(1)). Keep the same scheme throughout the building.</li>
    <li>Grounded conductors of different systems in the same raceway or box must be told apart, for example white for 120/208 V and gray for 277/480 V (200.6(D)).</li>
    <li>Larger than 6 AWG (4 AWG and up): neutrals may be re-marked white or gray at each termination (200.6(B)); EGCs may be re-marked green by tape, paint, or stripping the insulation at each accessible point (250.119(A)).</li>
    <li>A white conductor in a cable may be re-marked as ungrounded, e.g. a switch loop, with tape or paint at every point it's visible (200.7(C)). Never re-mark a green conductor as anything else.</li>
    <li>Phase arrangement at panels and switchboards: A, B, C from front to back, top to bottom, or left to right (408.3(E)). High leg on B, except in meter sockets, where it goes on C.</li>
  </ul>
</section>

<!-- PIE / Ohm's law -->
<section class="panel" id="p-pie" role="tabpanel" hidden>
  <div><h2>Ohm&#8217;s Law &amp; Power</h2><div class="ref">P = I × E · E = I × R · AC: P = E × I × PF (× √3 for 3φ)</div></div>
  <div class="fields">
    <label>Circuit<select id="pie-sys"><option value="dc" selected>DC / resistive</option><option value="1">AC single-phase</option><option value="3">AC three-phase</option></select></label>
    <label id="pie-pf-l" hidden>Power factor<input id="pie-pf" type="number" min="0.1" max="1" step="0.01" value="0.85" inputmode="decimal"></label>
  </div>
  <p class="sub">Enter any two values. Leave the others blank, or the two you typed last are used.</p>
  <div class="fields">
    <label>Voltage E (V)<input id="pie-e" type="number" min="0" step="any" value="240" inputmode="decimal"></label>
    <label>Current I (A)<input id="pie-i" type="number" min="0" step="any" value="20" inputmode="decimal"></label>
    <label id="pie-r-l">Resistance R (Ω)<input id="pie-r" type="number" min="0" step="any" placeholder="—" inputmode="decimal"></label>
    <label>Power P (W)<input id="pie-p" type="number" min="0" step="any" placeholder="—" inputmode="decimal"></label>
  </div>
  <div class="result" id="pie-out"></div>
  <pre class="calc" id="pie-c"></pre>
  <svg class="wheel" id="pie-wheel" viewBox="0 0 380 380" role="img" aria-label="Ohm's law and power formula wheel"></svg>
  <div class="block">
    <h3>Energy &amp; cost</h3>
    <div class="fields">
      <label>Hours per day<input id="pie-h" type="number" min="0" step="any" value="8" inputmode="decimal"></label>
      <label>Days<input id="pie-d" type="number" min="0" step="any" value="30" inputmode="decimal"></label>
      <label>Rate ($ per kWh)<input id="pie-rate" type="number" min="0" step="any" value="0.17" inputmode="decimal"></label>
      <label>Motor efficiency (%)<input id="pie-eff" type="number" min="1" max="100" step="any" value="90" inputmode="decimal"></label>
    </div>
    <div class="result" id="pie-en"></div>
  </div>
  <ul class="notes">
    <li>The wheel is exact for DC and resistive loads (heaters, incandescent). For AC with motors or electronics, power factor makes real power (W) less than volt-amperes (VA).</li>
    <li>Three-phase: I = W ÷ (1.732 × E × PF). Z shown is per phase (wye equivalent).</li>
    <li>1 HP = 746 W. Motor input watts = output HP × 746 ÷ efficiency.</li>
  </ul>
</section>

<!-- Watts / amps -->
<section class="panel" id="p-wa" role="tabpanel" hidden>
  <div><h2>Watts &#8596; Amps</h2><div class="ref">I = W ÷ (V × PF) · 3φ: I = W ÷ (1.732 × V × PF) · 210.19 · 210.20 · 210.23 · 240.4(D)</div></div>

  <div class="block" style="border-top:0;padding-top:0">
    <h3>A · Convert</h3>
    <div class="fields">
      <label>I know the<select id="wa-from"><option value="w" selected>Watts (W)</option><option value="kw">Kilowatts (kW)</option><option value="kva">Kilovolt-amps (kVA)</option><option value="va">Volt-amps (VA)</option><option value="hp">Horsepower (HP)</option><option value="a">Amps (A)</option></select></label>
      <label>Value<input id="wa-val" type="number" min="0" step="any" value="1500" inputmode="decimal"></label>
      <label>Circuit<select id="wa-sys"><option value="dc">DC</option><option value="1" selected>AC single-phase</option><option value="3">AC three-phase</option></select></label>
      <label>Voltage<select id="wa-v"><option>12</option><option>24</option><option>48</option><option selected>120</option><option>208</option><option>240</option><option>277</option><option>347</option><option>480</option><option>600</option><option value="custom">Other…</option></select></label>
      <label id="wa-vc-l" hidden>Other voltage<input id="wa-vc" type="number" min="1" step="any" value="230" inputmode="decimal"></label>
      <label id="wa-pf-l">Power factor<input id="wa-pf" type="number" min="0.1" max="1" step="0.01" value="1" inputmode="decimal"></label>
      <label id="wa-eff-l" hidden>Motor efficiency (%)<input id="wa-eff" type="number" min="1" max="100" step="any" value="88" inputmode="decimal"></label>
    </div>
    <div class="result" id="wa-out"></div>
    <pre class="calc" id="wa-c"></pre>
  </div>

  <div class="block">
    <h3>B · What's on this circuit?</h3>
    <div class="fields">
      <label>Circuit voltage<select id="cl-v"><option selected>120</option><option>208</option><option>240</option><option>277</option></select></label>
      <label>Breaker (A)<select id="cl-bk"><option>15</option><option selected>20</option><option>25</option><option>30</option><option>40</option><option>50</option><option>60</option></select></label>
      <label>Circuit type<select id="cl-t"><option value="gen" selected>General-purpose (lights + receptacles)</option><option value="ded">Dedicated to one appliance</option></select></label>
    </div>
    <div class="tw"><table>
      <thead><tr><th>Load</th><th>Watts each</th><th>Qty</th><th>Continuous (3 h+)</th><th>Fixed in place</th><th></th></tr></thead>
      <tbody id="cl-rows"></tbody>
    </table></div>
    <div style="display:flex;gap:8px;flex-wrap:wrap;align-items:end">
      <label style="flex:1;min-width:200px">Add a common load<select id="cl-preset"></select></label>
      <button class="btn" id="cl-add" type="button">Add</button>
    </div>
    <div class="result" id="cl-out"></div>
    <div class="flag" id="cl-flag" hidden></div>
    <pre class="calc" id="cl-c"></pre>
    <ul class="notes">
      <li>Typical wattages are averages. Use the nameplate when you have it; motors and compressors also draw several times their running amps for a moment at start.</li>
      <li>A breaker serving continuous loads may carry only 80% of its rating unless it's listed for 100% (210.19(A), 210.20(A)).</li>
      <li>One cord-and-plug load can't exceed 80% of a 15 or 20 A circuit's rating (210.21(B)(2)). Fixed-in-place equipment can't exceed 50% when lights or receptacles share the circuit (210.23(A)(2)).</li>
    </ul>
  </div>
</section>

<!-- Diagnostics -->
<section class="panel" id="p-dx" role="tabpanel" hidden>
  <div><h2>Electrical Diagnostics</h2><div class="ref">Meter readings → what they mean · ANSI C84.1 · NEMA MG1 · IEEE 43 · 210.19 Info. Note 4 · 215.2 Info. Note 2</div></div>

  <div class="block" style="border-top:0;padding-top:0">
    <h3>A · Supply voltage &amp; unbalance</h3>
    <div class="fields">
      <label>System<select id="dx-ph"><option value="1">Single-phase / one reading</option><option value="3" selected>Three-phase (L-L readings)</option></select></label>
      <label>Nominal voltage<select id="dx-vn"><option>120</option><option>208</option><option>240</option><option>277</option><option selected>480</option><option>600</option></select></label>
      <label>Reading 1 (V)<input id="dx-v1" type="number" min="0" step="any" value="477" inputmode="decimal"></label>
      <label class="dx-3">Reading 2 (V)<input id="dx-v2" type="number" min="0" step="any" value="482" inputmode="decimal"></label>
      <label class="dx-3">Reading 3 (V)<input id="dx-v3" type="number" min="0" step="any" value="468" inputmode="decimal"></label>
    </div>
    <div class="result" id="dx-a-out"></div>
    <div class="flag" id="dx-a-flag" hidden></div>
    <pre class="calc" id="dx-a-c"></pre>
  </div>

  <div class="block">
    <h3>B · Motor / load current &amp; unbalance</h3>
    <div class="fields">
      <label>System<select id="dx-ph2"><option value="1">Single-phase</option><option value="3" selected>Three-phase</option></select></label>
      <label>Nameplate FLA (A)<input id="dx-fla" type="number" min="0" step="any" value="34" inputmode="decimal"></label>
      <label>Service factor<input id="dx-sf" type="number" min="1" max="1.5" step="0.05" value="1.15" inputmode="decimal"></label>
      <label>Line 1 (A)<input id="dx-i1" type="number" min="0" step="any" value="31" inputmode="decimal"></label>
      <label class="dx-3b">Line 2 (A)<input id="dx-i2" type="number" min="0" step="any" value="35" inputmode="decimal"></label>
      <label class="dx-3b">Line 3 (A)<input id="dx-i3" type="number" min="0" step="any" value="38" inputmode="decimal"></label>
    </div>
    <div class="result" id="dx-b-out"></div>
    <div class="flag" id="dx-b-flag" hidden></div>
    <pre class="calc" id="dx-b-c"></pre>
  </div>

  <div class="block">
    <h3>C · Insulation resistance (megger)</h3>
    <div class="fields">
      <label>Testing<select id="dx-it"><option value="w" selected>Motor / generator winding</option><option value="c">Cable, wiring, switchgear</option></select></label>
      <label>Rated voltage (V)<input id="dx-ir" type="number" min="1" step="any" value="480" inputmode="decimal"></label>
      <label>1-minute reading (MΩ)<input id="dx-r1" type="number" min="0" step="any" value="120" inputmode="decimal"></label>
      <label class="dx-pi">10-minute reading (MΩ)<input id="dx-r10" type="number" min="0" step="any" value="300" inputmode="decimal"></label>
      <label>Winding / cable temp (°F)<input id="dx-it-f" type="number" step="any" value="85" inputmode="decimal"></label>
    </div>
    <div class="result" id="dx-c-out"></div>
    <div class="flag" id="dx-c-flag" hidden></div>
    <pre class="calc" id="dx-c-c"></pre>
  </div>

  <div class="block">
    <h3>D · Loaded voltage drop (hunting a bad connection)</h3>
    <div class="fields">
      <label>Circuit<select id="dx-dsys"><option value="120|1" selected>120 V 1φ</option><option value="240|1">240 V 1φ</option><option value="208|3">208 V 3φ</option><option value="480|3">480 V 3φ</option></select></label>
      <label>Voltage, load OFF (V)<input id="dx-vnl" type="number" min="0" step="any" value="121.0" inputmode="decimal"></label>
      <label>Voltage, load ON (V)<input id="dx-vl" type="number" min="0" step="any" value="115.2" inputmode="decimal"></label>
      <label>Load current (A)<input id="dx-di" type="number" min="0" step="any" value="12" inputmode="decimal"></label>
      <label>One-way length (ft)<input id="dx-dl" type="number" min="0" step="any" value="60" inputmode="decimal"></label>
      <label>Wire size<select id="dx-dsz"></select></label>
      <label>Material<select id="dx-dmat"><option value="cu" selected>Copper</option><option value="al">Aluminum</option></select></label>
    </div>
    <div class="result" id="dx-d-out"></div>
    <div class="flag" id="dx-d-flag" hidden></div>
    <pre class="calc" id="dx-d-c"></pre>
  </div>

  <div class="block">
    <h3>E · Heating element check (power off, element isolated)</h3>
    <div class="fields">
      <label>Nameplate watts<input id="dx-ew" type="number" min="0" step="any" value="4500" inputmode="decimal"></label>
      <label>Nameplate volts<input id="dx-ev" type="number" min="0" step="any" value="240" inputmode="decimal"></label>
      <label>Measured ohms<input id="dx-eo" type="number" min="0" step="any" value="12.9" inputmode="decimal"></label>
    </div>
    <div class="result" id="dx-e-out"></div>
    <div class="flag" id="dx-e-flag" hidden></div>
    <pre class="calc" id="dx-e-c"></pre>
  </div>

  <div class="block">
    <h3>F · Three-phase motor winding resistance</h3>
    <div class="fields">
      <label>T1–T2 (&Omega;)<input id="dx-w1" type="number" min="0" step="any" value="0.512" inputmode="decimal"></label>
      <label>T2–T3 (&Omega;)<input id="dx-w2" type="number" min="0" step="any" value="0.515" inputmode="decimal"></label>
      <label>T1–T3 (&Omega;)<input id="dx-w3" type="number" min="0" step="any" value="0.531" inputmode="decimal"></label>
      <label>Winding temp now (&deg;F)<input id="dx-wt" type="number" step="any" value="80" inputmode="decimal"></label>
      <label>Baseline average (&Omega;, optional)<input id="dx-wb" type="number" min="0" step="any" value="0" inputmode="decimal"></label>
      <label>Baseline temp (&deg;F)<input id="dx-wbt" type="number" step="any" value="75" inputmode="decimal"></label>
    </div>
    <div class="result" id="dx-w-out"></div>
    <div class="flag" id="dx-w-flag" hidden></div>
    <pre class="calc" id="dx-w-c"></pre>
  </div>

  <div class="block">
    <h3>G · Motor insulation test log (winding to ground)</h3>
    <div class="fields">
      <label>Motor tag / name<input id="lg-id" type="text" value="" placeholder="e.g. AHU-3 supply fan" autocomplete="off"></label>
      <label>Date<input id="lg-date" type="date"></label>
      <label>Rated voltage (V)<input id="lg-v" type="number" min="1" step="any" value="480" inputmode="decimal"></label>
      <label>Tester voltage<select id="lg-tv"><option>500</option><option selected>1000</option><option>2500</option><option>5000</option></select></label>
      <label>1-minute (M&Omega;)<input id="lg-r1" type="number" min="0" step="any" value="" inputmode="decimal"></label>
      <label>10-minute (M&Omega;)<input id="lg-r10" type="number" min="0" step="any" value="" inputmode="decimal"></label>
      <label>Winding temp (&deg;F)<input id="lg-t" type="number" step="any" value="77" inputmode="decimal"></label>
      <label>Notes<input id="lg-n" type="text" value="" placeholder="optional" autocomplete="off"></label>
    </div>
    <div style="display:flex;gap:8px;flex-wrap:wrap">
      <button class="btn" id="lg-add" type="button">Add to log</button>
      <button class="btn" id="lg-copy" type="button">Copy as CSV</button>
      <button class="btn" id="lg-clear" type="button">Clear log</button>
    </div>
    <div class="tw"><table>
      <thead><tr><th>Date</th><th>Motor</th><th>1 min</th><th>At 40 &deg;C</th><th>PI</th><th>Status</th><th></th></tr></thead>
      <tbody id="lg-rows"></tbody>
    </table></div>
    <div class="flag" id="lg-flag" hidden></div>
    <ul class="notes">
      <li>Test with the motor locked out and the T1, T2, T3 leads tied together and disconnected from the starter/drive, measuring to the frame. Discharge the winding after each test.</li>
      <li>Readings are corrected to 40 &deg;C, with the minimum from IEEE 43 (rated kV + 1 M&Omega;) and PI &ge; 2.0. A trend matters more than one number: a drop of half or more between tests is a warning.</li>
      <li>The log is kept only on this device (browser/app storage). Use Copy as CSV to back it up.</li>
    </ul>
  </div>

  <div class="block">
    <h3>H · Symptom checklist</h3>
    <div class="fields"><label>Symptom<select id="dx-sym"></select></label></div>
    <ol class="notes" id="dx-sym-out"></ol>
  </div>

  <ul class="notes">
    <li>Readings only; this does not replace lockout/tagout, a live-dead-live meter check, or the arc-flash PPE your site requires. Measure on a known-good meter and verify the adopted code and the AHJ.</li>
    <li>Voltage is screened against &plusmn;5% (ANSI C84.1 Range A) and &plusmn;10% as a field check, not a code limit.</li>
    <li>The 3% branch / 5% feeder-plus-branch figures are recommendations (210.19(A) and 215.2(A) Informational Notes), not mandatory limits.</li>
  </ul>
</section>

<!-- Construction calculator -->
<section class="panel" id="p-cc" role="tabpanel" hidden>
  <div><h2>Construction Calculator</h2><div class="ref">Feet · inches · fractions to 1/16″ · area · volume · metric</div></div>
  <div class="fields">
    <label>Round to<select id="cc-prec"><option value="2">1/2″</option><option value="4">1/4″</option><option value="8">1/8″</option><option value="16" selected>1/16″</option></select></label>
    <label>Plain numbers mean<select id="cc-bare"><option value="in" selected>Inches</option><option value="ft">Feet</option><option value="mm">Millimeters</option><option value="n">Just a number</option></select></label>
  </div>
  <div class="cc-disp">
    <input id="cc-in" type="text" inputmode="none" autocomplete="off" spellcheck="false" aria-label="Expression" value="12' 6-3/8&quot; + 4' 9-11/16&quot;">
    <div class="cc-res" id="cc-res" aria-live="polite"></div>
    <div class="cc-sub" id="cc-sub"></div>
  </div>
  <div class="keys" id="cc-keys">
    <button type="button" class="u" data-k="'">Feet ′</button><button type="button" class="u" data-k='"'>Inch ″</button><button type="button" class="u" data-k="/">⁄</button><button type="button" class="op" data-k="bs" aria-label="Backspace">⌫</button><button type="button" class="op" data-k="c">C</button>
    <button type="button" data-k="7">7</button><button type="button" data-k="8">8</button><button type="button" data-k="9">9</button><button type="button" class="op" data-k="÷">÷</button><button type="button" class="fr" data-k="-1/2">½</button>
    <button type="button" data-k="4">4</button><button type="button" data-k="5">5</button><button type="button" data-k="6">6</button><button type="button" class="op" data-k="×">×</button><button type="button" class="fr" data-k="-1/4">¼</button>
    <button type="button" data-k="1">1</button><button type="button" data-k="2">2</button><button type="button" data-k="3">3</button><button type="button" class="op" data-k="−">−</button><button type="button" class="fr" data-k="-1/8">⅛</button>
    <button type="button" data-k="0">0</button><button type="button" data-k=".">.</button><button type="button" data-k=" " aria-label="Space">␣</button><button type="button" class="op" data-k="+">+</button><button type="button" class="fr" data-k="-1/16">1/16</button>
    <button type="button" class="op" data-k="(">(</button><button type="button" class="op" data-k=")">)</button><button type="button" class="op" data-k="ans">Ans</button><button type="button" class="eq" data-k="=" style="grid-column:span 2">=</button>
  </div>
  <div class="result" id="cc-out"></div>
  <div class="cc-hist" id="cc-hist"></div>
  <ul class="notes">
    <li>Type or tap: <code>5' 7-3/8"</code>, <code>7 3/8"</code>, <code>3/4</code>, <code>2.5'</code>. Fraction keys (½ ¼ ⅛ 1/16) attach to the number before them: 7 then ⅛ gives 7-1/8.</li>
    <li>Length × length gives square feet; × three lengths gives cubic feet and yards. Length ÷ length gives a plain number (how many fit).</li>
    <li>Tap a line in the history to reuse its answer.</li>
  </ul>

  <div class="block">
    <h3>Metric ↔ SAE conversion</h3>
    <div class="fields">
      <label>Measure<select id="mc-cat">
        <option value="len" selected>Length</option><option value="area">Area</option><option value="vol">Volume</option><option value="wt">Weight</option>
        <option value="temp">Temperature</option><option value="torque">Torque</option><option value="press">Pressure</option><option value="wire">Wire size (mm² ↔ AWG)</option><option value="wrench">Wrench / socket</option>
      </select></label>
      <label>Value<input id="mc-val" type="text" value="25" autocomplete="off" inputmode="decimal"></label>
      <label>From<select id="mc-from"></select></label>
    </div>
    <div class="result" id="mc-out"></div>
    <div class="tw"><table><thead><tr><th>Unit</th><th>Value</th></tr></thead><tbody id="mc-tb"></tbody></table></div>
    <p class="sub" id="mc-note"></p>
  </div>

  <div class="block">
    <h3>Equal spacing</h3>
    <div class="fields">
      <label>Overall length<input id="sp-len" type="text" value="14' 8&quot;" autocomplete="off"></label>
      <label>Number of items<input id="sp-n" type="number" min="1" value="4" inputmode="numeric"></label>
      <label>Layout<select id="sp-t"><option value="half" selected>Half space at the ends (lights in a room)</option><option value="full">Full space at the ends</option><option value="ends">Items on both ends</option></select></label>
    </div>
    <div class="result" id="sp-out"></div>
    <pre class="calc" id="sp-c"></pre>
  </div>
</section>

<footer><b>For reference only.</b> Verify all results against the adopted code, manufacturer data, and the AHJ before installation. Based on NEC 2023. Published 2026 change summaries show no changes to Tables 250.66, 250.102(C)(1), or 250.122. Earlier code cycles and local amendments can differ. The AHJ has final say.</footer>
</div>

<script>
const SIZES=[["14",4110],["12",6530],["10",10380],["8",16510],["6",26240],["4",41740],["3",52620],["2",66360],["1",83690],["1/0",105600],["2/0",133100],["3/0",167800],["4/0",211600],["250",250000],["300",300000],["350",350000],["400",400000],["500",500000],["600",600000],["700",700000],["750",750000],["800",800000],["900",900000],["1000",1000000],["1250",1250000],["1500",1500000],["1750",1750000],["2000",2000000]];
const area=s=>{const r=SIZES.find(x=>x[0]===s);return r?r[1]:Infinity};
const label=s=>(s==null?"over 2000 kcmil (use parallel jumpers)":+s>=250?s+" kcmil":s+" AWG");
const nextUp=cm=>{const r=SIZES.find(x=>x[1]>=cm-0.5);return r?r[0]:null};
const $=id=>document.getElementById(id);
function fill(sel,from,def){const el=$(sel);SIZES.forEach(([s])=>{if(area(s)>=area(from)){const o=new Option(label(s),s);el.add(o)}});el.value=def}
fill("gec-size","8","4/0");fill("bj-size","8","4/0");fill("egc-min","14","6");fill("egc-act","14","4");
const OCPD=[[15,"14","12"],[20,"12","10"],[60,"10","8"],[100,"8","6"],[200,"6","4"],[300,"4","2"],[400,"3","1"],[500,"2","1/0"],[600,"1","2/0"],[800,"1/0","3/0"],[1000,"2/0","4/0"],[1200,"3/0","250"],[1600,"4/0","350"],[2000,"250","400"],[2500,"350","600"],[3000,"400","600"],[4000,"500","750"],[5000,"700","1200"],[6000,"800","1200"]];
const STD_OCPD=[15,20,25,30,35,40,45,50,60,70,80,90,100,110,125,150,175,200,225,250,300,350,400,450,500,600,700,800,1000,1200,1600,2000,2500,3000,4000,5000,6000];
STD_OCPD.forEach(a=>$("egc-ocpd").add(new Option(a+" A",a)));$("egc-ocpd").value=100;

// Table 250.66 / 250.102(C)(1) rows: [Cu upper cmil, Al upper cmil, Cu result, Al result]
const ROWS=[[66360,105600,"8","6"],[105600,167800,"6","4"],[167800,250000,"4","2"],[350000,500000,"2","1/0"],[600000,900000,"1/0","3/0"],[1100000,1750000,"2/0","4/0"],[Infinity,Infinity,"3/0","250"]];
const row=(cm,mat)=>ROWS.find(r=>cm<=(mat==="cu"?r[0]:r[1]));
const plate=(k,v,u,main)=>`<div class="plate${main?" main":""}"><span class="k">${k}</span><span class="v">${v}</span><span class="u">${u}</span></div>`;
const split=s=>{if(s==null)return[">2000","kcmil · parallel"];const n=+s>=250;return [s,n?"kcmil":"AWG"]};
const fmt=cm=>cm>=1000?Math.round(cm/1000).toLocaleString()+" kcmil":cm+" cmil";
const par=id=>Math.max(1,Math.min(12,parseInt($(id).value)||1));

function gec(){
  const cm=area($("gec-size").value)*par("gec-par"), mat=$("gec-mat").value, r=row(cm,mat), el=$("gec-elec").value;
  let cu=r[2], al=r[3], cap=null;
  const caps={rod:["6","4","Rod/pipe/plate: need not exceed 6 AWG Cu or 4 AWG Al (250.66(A))."],cee:["4",null,"Concrete-encased: need not exceed 4 AWG Cu (250.66(B))."],ring:["2",null,"Ground ring: need not be larger than the ring conductor (250.66(C)). Ring is 2 AWG Cu min."]};
  if(caps[el]){const c=caps[el];if(area(cu)>area(c[0])){cu=c[0];cap=true}if(c[1]&&area(al)>area(c[1]))al=c[1];if(!c[1])al="—"}
  const [cv,cu1]=split(cu),[av,au]=al==="—"?["—","Cu only"]:split(al);
  $("gec-out").innerHTML=plate("Copper GEC",cv,cu1,true)+plate("Aluminum GEC",av,au)+plate("Equivalent area",fmt(cm).split(" ")[0],fmt(cm).split(" ")[1]||"");
  const n=["Based on the largest ungrounded service conductor or equivalent area of parallel sets."];
  if(caps[el])n.push(caps[el][2]);
  if(al!=="—")n.push("Aluminum GEC can't be in direct contact with masonry or earth, and must end at least 18 in above grade outdoors (250.64(A)).");
  $("gec-notes").innerHTML=n.map(t=>`<li>${t}</li>`).join("");
}
function bj(){
  const cm=area($("bj-size").value)*par("bj-par"), mat=$("bj-mat").value, r=row(cm,mat);
  if(r[0]===Infinity){
    const need=cm*0.125, s=nextUp(need);
    $("bj-out").innerHTML=plate("Min. jumper area",Math.ceil(need/1000),"kcmil (12.5%)",true)+plate(`Next std. size (${mat==="cu"?"Cu":"Al"})`,s?split(s)[0]:"—",s?split(s)[1]:"")+plate("Equivalent area",fmt(cm).split(" ")[0],"kcmil");
  } else {
    const [cv,cu1]=split(r[2]),[av,au]=split(r[3]);
    $("bj-out").innerHTML=plate("Copper jumper",cv,cu1,true)+plate("Aluminum jumper",av,au)+plate("Equivalent area",fmt(cm).split(" ")[0],fmt(cm).split(" ")[1]||"");
  }
}
function egc(){
  const a=+$("egc-ocpd").value, r=OCPD.find(x=>a<=x[0]);
  const up=$("egc-up").value==="yes";
  document.querySelectorAll(".upf").forEach(e=>e.hidden=!up);
  let cu=r[1], al=r[2], ratio=1;
  if(up){
    const mn=area($("egc-min").value), ac=area($("egc-act").value);
    ratio=Math.max(1,ac/mn);
    cu=nextUp(area(cu)*ratio)||cu; al=nextUp(area(al)*ratio)||al;
  }
  const [cv,cu1]=split(cu),[av,au]=split(al);
  $("egc-out").innerHTML=plate("Copper EGC",cv,cu1,true)+plate("Al / Cu-clad Al EGC",av,au)+plate(up?"Upsize ratio":"Table row",up?ratio.toFixed(2)+"×":"≤ "+r[0],up?"area increase":"amps");
}
function rod(){
  let rho=parseFloat($("rod-rho").value)||0; if($("rod-unit").value==="ohmcm")rho/=100;
  const L=+$("rod-len").value*0.3048, a=(+$("rod-dia").value*0.0254)/2;
  const R1=rho/(2*Math.PI*L)*(Math.log(4*L/a)-1);
  const s=Math.max(6,parseFloat($("rod-sp").value)||6)*0.3048;
  const R2=(R1+rho/(2*Math.PI*s))/2;
  $("rod-out").innerHTML=plate("One rod",R1.toFixed(1),"Ω estimated",true)+plate("Two rods",R2.toFixed(1),"Ω estimated")+plate("Soil",(rho).toFixed(0),"Ω·m");
  const f=$("rod-flag");
  f.textContent = R1<=25 ? "Single rod estimate is 25 Ω or less. Verify by measurement before omitting the supplemental electrode." : "Single rod is likely over 25 Ω. Install a supplemental electrode at least 6 ft away (250.53(A)(2)). No further resistance target is required by the NEC after that.";
}
// ---- Parallel feeds ----
const AMP={ // Table 310.16, 1/0 and larger
 "75":{cu:{"1/0":150,"2/0":175,"3/0":200,"4/0":230,"250":255,"300":285,"350":310,"400":335,"500":380,"600":420,"700":460,"750":475,"800":490,"900":520,"1000":545,"1250":590,"1500":625,"1750":650,"2000":665},
       al:{"1/0":120,"2/0":135,"3/0":155,"4/0":180,"250":205,"300":230,"350":250,"400":270,"500":310,"600":340,"700":375,"750":385,"800":395,"900":425,"1000":445,"1250":485,"1500":520,"1750":545,"2000":560}},
 "60":{cu:{"1/0":125,"2/0":145,"3/0":165,"4/0":195,"250":215,"300":240,"350":260,"400":280,"500":320,"600":350,"700":385,"750":400,"800":410,"900":435,"1000":455,"1250":495,"1500":525,"1750":545,"2000":555},
       al:{"1/0":100,"2/0":115,"3/0":130,"4/0":150,"250":170,"300":195,"350":210,"400":225,"500":260,"600":285,"700":315,"750":320,"800":330,"900":355,"1000":375,"1250":405,"1500":435,"1750":455,"2000":470}}};
fill("pa-size","1/0","500");fill("pa-min","1/0","500");
STD_OCPD.filter(a=>a>=200).forEach(a=>$("pa-ocpd").add(new Option(a+" A",a)));$("pa-ocpd").value=1000;
const adj=n=>n<=3?1:n<=6?.8:n<=9?.7:n<=20?.5:n<=30?.45:n<=40?.4:.35;
const sz=s=>s?label(s):"—";
const matN=m=>m==="cu"?"Cu":"Al";
// 250.102(C)(1) / 250.66 lookup; returns {cu,al,over,need}
function bondFor(cm,mat){
  const r=row(cm,mat);
  if(r[0]!==Infinity)return{cu:r[2],al:r[3],over:false};
  const need=cm*0.125;return{over:true,need,same:nextUp(need)};
}
function bondPlates(b,mat,mainLabel){
  if(!b.over){const[cv,cu1]=split(b.cu),[av,au]=split(b.al);return plate(mainLabel+" · Cu",cv,cu1,true)+plate(mainLabel+" · Al",av,au)}
  const[v,u]=b.same?split(b.same):["—",""];
  return plate(mainLabel+" · "+matN(mat),v,u,true)+plate("12.5% minimum",Math.ceil(b.need/1000),"kcmil");
}
function bondCalc(cm,mat,b){
  const lim=mat==="cu"?"1100 kcmil Cu":"1750 kcmil Al";
  if(!b.over)return `Table 250.102(C)(1), ${matN(mat)} column, ${fmt(cm)} → ${label(b.cu)} Cu / ${label(b.al)} Al`;
  return `${fmt(cm)} > ${lim} → Note 1: 12.5% rule\n${cm.toLocaleString()} cmil × 0.125 = ${Math.round(b.need).toLocaleString()} cmil\nNext standard size (${matN(mat)}) = ${sz(b.same)}`;
}
function par2(){
  const sys=$("pa-sys").value, ph=+$("pa-ph").value, s=$("pa-size").value, mat=$("pa-mat").value;
  const sets=Math.max(2,Math.min(12,parseInt($("pa-sets").value)||2));
  const rw=Math.max(1,Math.min(12,parseInt($("pa-rw").value)||1));
  const rt=$("pa-rt").value, ocpd=+$("pa-ocpd").value, T=$("pa-temp").value, ncc=$("pa-ncc").checked;
  const minS=$("pa-min").value, elec=$("pa-elec").value;
  const a1=area(s), tot=a1*sets, spr=sets/rw, even=Number.isInteger(spr), sprR=Math.ceil(spr);
  const flags=[];
  if(rw>sets)flags.push(`More raceways (${rw}) than sets (${sets}). Use one raceway per set, or fewer raceways.`);
  else if(!even)flags.push(`${sets} sets don't divide evenly into ${rw} raceways. 310.10(G)(4) requires the same number of conductors in each raceway. Calculations below use ${sprR} sets in the fullest raceway.`);
  if(area(minS)>a1)flags.push(`Size needed for ampacity (${label(minS)}) is larger than the installed size (${label(s)}). Set it to the size required before any increase.`);

  // 1 · ampacity
  const ccc=sprR*(ph+(ncc?1:0)), PD=derOf("par",ccc);
  const per=PD.on?AMP[PD.col][mat][s]:AMP[T][mat][s], f=PD.on?PD.f:adj(ccc), total=Math.floor((PD.on?Math.min(per*f,AMP[T][mat][s]):per*f)*sets);
  const nextStd=STD_OCPD.find(x=>x>=total);
  let ok, rule;
  if(ocpd<=800){ok=total>=ocpd||(nextStd&&ocpd<=nextStd);rule=total>=ocpd?"ampacity ≥ OCPD":`240.4(B) next size up: ${total} A → ${nextStd} A`}
  else{ok=total>=ocpd;rule="240.4(C): over 800 A, ampacity must be ≥ OCPD"}
  if(!ok)flags.push(`Conductors are too small for a ${ocpd} A OCPD (${total} A available). Add a set, upsize, or lower the OCPD.`);
  const pvdc=vdCheck(Math.min(total,ocpd),v("pa-len"),{s,sets},mat,+$("pa-v").value,ph===3?3:1,2,null);
  $("pa-amp").innerHTML=plate("Total ampacity",total,"A after adjustment",true)+plate("Voltage drop",pvdc.short,pvdc.fix?"use "+csz(pvdc.fix):"at OCPD load")+plate("Equivalent area / phase",Math.round(tot/1000).toLocaleString(),"kcmil")+plate("OCPD check",ok?"OK":"FAIL",ok?rule.split(":")[0]:"under-sized");
  $("pa-amp-c").textContent=
`Equivalent area = ${label(s)} × ${sets} sets = ${a1.toLocaleString()} × ${sets} = ${tot.toLocaleString()} cmil
Ampacity per conductor (310.16, ${PD.on?PD.col:T} °C ${matN(mat)}) = ${per} A
CCC per raceway = ${sprR} set${sprR>1?"s":""} × ${ph+(ncc?1:0)} = ${ccc} → adjustment ${Math.round(adj(ccc)*100)}% (310.15(C)(1))${PD.on?`\nTemperature correction ${PD.tf} → combined factor ${f.toFixed(3)}, capped at ${AMP[T][mat][s]} A (${T} °C termination)`:""}
Total = ${PD.on?`min(${per} × ${f.toFixed(3)}, ${AMP[T][mat][s]})`:`${per} A × ${f}`} × ${sets} = ${total} A
OCPD ${ocpd} A: ${ok?"OK":"NOT OK"} (${rule})${pvdc.txt?`\n${v("pa-len")} ft at ${Math.min(total,ocpd)} A: ${pvdc.txt}`:""}${pvdc.fix?"\nUpsizing for voltage drop also upsizes each raceway's EGC (250.122(B)); set the larger size above to recalc.":""}`;

  const svcLike=sys!=="fdr";
  ["pa-gec-b","pa-mbj-b","pa-ssbj-b","pa-gc-b"].forEach(id=>$(id).hidden=!svcLike);

  // 2 · GEC
  if(svcLike){
    const r=row(tot,mat);let cu=r[2],al=r[3],capTxt="";
    const caps={rod:["6","4","250.66(A): rod/pipe/plate only → max 6 AWG Cu / 4 AWG Al"],cee:["4",null,"250.66(B): concrete-encased only → max 4 AWG Cu"],ring:["2",null,"250.66(C): ground ring only → not larger than ring conductor (2 AWG Cu min ring)"]};
    if(caps[elec]){const c=caps[elec];if(area(cu)>area(c[0]))cu=c[0];if(c[1]){if(area(al)>area(c[1]))al=c[1]}else al=null;capTxt="\n"+c[2]}
    const[cv,cu1]=split(cu);
    $("pa-gec").innerHTML=plate("GEC · Cu",cv,cu1,true)+(al?plate("GEC · Al",...split(al)):plate("GEC · Al","—","Cu only"));
    $("pa-gec-c").textContent=`Table 250.66, ${matN(mat)} column, equivalent area ${fmt(tot)} → ${label(r[2])} Cu / ${label(r[3])} Al${capTxt}`;

    // 3 · Main / system bonding jumper
    $("pa-mbj-h").textContent=sys==="svc"?"3 · Main bonding jumper":"3 · System bonding jumper";
    const mb=bondFor(tot,mat);
    $("pa-mbj").innerHTML=bondPlates(mb,mat,sys==="svc"?"MBJ":"SBJ");
    $("pa-mbj-c").textContent=(sys==="svc"?"250.28(D)(1)":"250.28(D)(1) via 250.30(A)(1)")+" → sized per Table 250.102(C)(1) on total area\n"+bondCalc(tot,mat,mb);

    // 4 · Supply-side bonding jumpers
    const rwA=a1*sprR, each=bondFor(rwA,mat), common=bondFor(tot,mat);
    const eachSz=each.over?each.same:(mat==="cu"?each.cu:each.al);
    const comSz=common.over?common.same:(mat==="cu"?common.cu:common.al);
    $("pa-ssbj").innerHTML=plate(`Each raceway · ${matN(mat)}`,...split(eachSz),true)+plate(`One common jumper · ${matN(mat)}`,...split(comSz))+(each.over?"":plate("Each raceway · "+(mat==="cu"?"Al":"Cu"),...split(mat==="cu"?each.al:each.cu)));
    $("pa-ssbj-c").textContent=
`250.102(C)(2), individual jumper per raceway:
  Ungrounded in one raceway = ${label(s)} × ${sprR} = ${rwA.toLocaleString()} cmil
  ${bondCalc(rwA,mat,each).replace(/\n/g,"\n  ")}
250.102(C)(1), single jumper bonding all ${rw} raceways:
  ${bondCalc(tot,mat,common).replace(/\n/g,"\n  ")}`+(rt==="nm"?`\nPVC: a wire-type supply-side bonding jumper runs inside each raceway.`:"");

    // 5 · Grounded conductor
    const gcEach=each.over?each.same:(mat==="cu"?each.cu:each.al);
    const gcRw=area(gcEach)<area("1/0")?"1/0":gcEach;
    const gcTot=comSz;
    $("pa-gc").innerHTML=plate("In each raceway",...split(gcRw),true)+plate("Total required",...split(gcTot))+plate("Combined installed",Math.round(area(gcRw)*rw/1000),"kcmil");
    $("pa-gc-c").textContent=
`${sys==="svc"?"250.24(D)(2)":"250.30(A)(3)(b)"}: each raceway sized per 250.102(C)(1) on its own ungrounded conductors
  ${label(s)} × ${sprR} = ${rwA.toLocaleString()} cmil → ${label(gcEach)}${gcEach!==gcRw?" → raised to 1/0 (310.10(G)(1))":""}
${sys==="svc"?"250.24(D)(1)":"250.30(A)(3)(a)"}: total ≥ ${label(gcTot)} (on ${fmt(tot)})
Combined = ${label(gcRw)} × ${rw} = ${(area(gcRw)*rw).toLocaleString()} cmil ${area(gcRw)*rw>=area(gcTot)?"≥":"<"} ${area(gcTot).toLocaleString()} ✓
Also size the neutral for its calculated load (220.61); it can't be smaller than these minimums.`;
  }

  // 6 · EGC (feeders, and load side of SDS/service)
  const base=OCPD.find(x=>ocpd<=x[0]);
  const ratio=Math.max(1,a1/area(minS));
  let ecu=base[1], eal=base[2];
  if(ratio>1){ecu=nextUp(area(ecu)*ratio)||ecu;eal=nextUp(area(eal)*ratio)||eal}
  const cap=a1*sprR, capped=[];
  if(mat==="cu"&&area(ecu)>cap){ecu=nextUp(cap);capped.push("Cu")}
  if(mat==="al"&&area(eal)>cap){eal=nextUp(cap);capped.push("Al")}
  $("pa-egc-h").textContent=svcLike?"6 · EGC on the load side (feeders from this disconnect)":"2 · EGC in each raceway";
  $("pa-egc").innerHTML=plate("EGC each raceway · Cu",...split(ecu),true)+plate("EGC each raceway · Al",...split(eal))+plate("Total EGCs",rw,rw>1?"one per raceway":"one");
  $("pa-egc-c").textContent=
`Table 250.122, OCPD ${ocpd} A → ${label(base[1])} Cu / ${label(base[2])} Al
250.122(F)(1): full-size EGC in EACH of the ${rw} raceway${rw>1?"s":""}, based on OCPD`+
(ratio>1?`\n250.122(B) upsize: ${a1.toLocaleString()} ÷ ${area(minS).toLocaleString()} = ${ratio.toFixed(3)}×
  Cu ${area(base[1]).toLocaleString()} × ${ratio.toFixed(3)} = ${Math.round(area(base[1])*ratio).toLocaleString()} cmil → ${label(ecu)}
  Al ${area(base[2]).toLocaleString()} × ${ratio.toFixed(3)} = ${Math.round(area(base[2])*ratio).toLocaleString()} cmil → ${label(eal)}`:"\nNo 250.122(B) upsize (installed size = size needed for ampacity)")+
(capped.length?`\n250.122(A): capped at circuit conductor size in raceway (${capped.join(", ")})`:"")+
`\n250.102(D) equipment bonding jumpers (load side): same as EGC above, by OCPD`+
(rt==="m"?`\nMetal raceway may serve as the EGC (250.118). Pull these sizes only if a wire-type EGC is wanted or specified.`:"");

  const notes=[
    "310.10(G)(2): every parallel conductor in a phase must match in length, material, size, insulation, and termination method.",
    "310.10(G)(4): each raceway gets one conductor of every phase and the neutral, and the same count per raceway.",
    "Parallel conductors must be 1/0 or larger (310.10(G)(1)), including the neutral and supply-side jumpers in each raceway.",
    "Ampacity uses the termination temperature column. With 90 °C insulation you may start derating from the 90 °C column, but the result can't exceed the termination rating."
  ];
  if(rt==="m")notes.push("Ferrous metal raceways: keep all phases and the neutral together in each raceway to avoid induction heating (300.20(A)).");
  if(svcLike)notes.push("The grounded conductor, MBJ/SBJ, and supply-side jumpers can be smaller than this only by meeting the 12.5% rule or the table. Never smaller than 1/0 in a parallel set.");
  $("pa-notes").innerHTML=notes.map(t=>`<li>${t}</li>`).join("");
  const fl=$("pa-flag");fl.hidden=!flags.length;fl.innerHTML=flags.join("<br>");
}
// ---- Generator ----
Object.assign(AMP["75"].cu,{"14":20,"12":25,"10":35,"8":50,"6":65,"4":85,"3":100,"2":115,"1":130});
Object.assign(AMP["75"].al,{"12":20,"10":30,"8":40,"6":50,"4":65,"3":75,"2":90,"1":100});
Object.assign(AMP["60"].cu,{"14":15,"12":20,"10":30,"8":40,"6":55,"4":70,"3":85,"2":95,"1":110});
Object.assign(AMP["60"].al,{"12":15,"10":25,"8":35,"6":40,"4":55,"3":65,"2":75,"1":85});
const SMALL_LIM={"14":15,"12":20,"10":30}; // 240.4(D), Cu; Al 12→15, 10→25
const SMALL_LIM_AL={"12":15,"10":25};
const GEN_STD=[8,10,12,14,16,18,20,22,24,26,30,32,36,38,45,48,50,60,70,80,100,125,130,150,175,200,230,250,300,350,400,450,500,600,750,800,1000,1250,1500,2000];
const n1=v=>Math.round(v*10)/10;
let genRec=null;
function genLoad(){
  const kw=Math.max(0,parseFloat($("gl-kw").value)||0), hp=Math.max(0,parseFloat($("gl-hp").value)||0);
  const lr=+$("gl-code").value, st=+$("gl-start").value, m=+$("gl-mar").value;
  const mkw=hp*0.746/0.9, mkva=mkw/0.85, skva=hp*lr*st;
  const runkw=kw+mkw, runkva=kw/0.8+mkva;
  const peak=kw/0.8+skva;
  const need=runkw*m;
  genRec=GEN_STD.find(x=>x>=need)||Math.ceil(need);
  $("gl-out").innerHTML=plate("Recommended gen",genRec,"kW standby",true)+plate("Running load",n1(runkw),"kW · "+n1(runkva)+" kVA")+plate("Peak at motor start",n1(peak),"kVA");
  $("gl-c").textContent=
`Motor running kW = ${hp} HP × 0.746 ÷ 0.90 eff = ${n1(mkw)} kW (${n1(mkva)} kVA @ 0.85 PF)
Motor starting kVA = ${hp} HP × ${lr} kVA/HP (code letter, 430.7(B))${st<1?` × ${st} (starter)`:""} = ${n1(skva)} kVA
Running total = ${kw} + ${n1(mkw)} = ${n1(runkw)} kW
Required = ${n1(runkw)} kW × ${m} margin = ${n1(need)} kW → next standard size ${genRec} kW
Peak during start = ${n1(kw/0.8)} kVA other load + ${n1(skva)} kVA motor = ${n1(peak)} kVA
Check the generator's motor-starting kVA rating ≥ ${n1(skva)} kVA at your allowed voltage dip (15–30% typical).`;
}
function genOut(){
  let r=parseFloat($("gn-kw").value)||0; const u=$("gn-u").value, pf=Math.min(1,Math.max(.5,parseFloat($("gn-pf").value)||.8));
  const [V,ph]=$("gn-v").value.split("|").map(Number), mat=$("gn-mat").value, T=$("gn-t").value, integ=$("gn-ocpd").value==="yes";
  const kva=u==="kw"?r/pf:r, kw=u==="kw"?r:r*pf;
  const I=ph===3?kva*1000/(Math.sqrt(3)*V):kva*1000/V;
  const f=integ?1:1.15, need=I*f;
  const gc0=sizeFor(need,T,mat), size=gc0.s, sets=gc0.sets, amp=gc0.amp;
  const ocpd=STD_OCPD.concat([7000]).find(x=>x>=I)||Math.ceil(I);
  const lim=(mat==="cu"?SMALL_LIM:SMALL_LIM_AL)[size];
  let ok=true, note="";
  if(lim&&ocpd>lim){ok=false;note=`240.4(D): ${label(size)} ${matN(mat)} limited to ${lim} A OCPD`}
  else if(ocpd>amp){const ns=STD_OCPD.find(x=>x>=amp);ok=ocpd<=800&&ns>=ocpd;note=ok?`240.4(B) next size up ${amp} A → ${ns} A`:`OCPD ${ocpd} A exceeds ${amp} A`}
  const gvd=vdCheck(I,v("gn-len"),{s:size,sets},mat,V,ph,3,null);
  window._gen={I,size,sets,ocpd,mat,area:area(size)*sets,V,ph};
  $("gn-out").innerHTML=plate("Full-load current",n1(I),"A per phase",true)+plate("Output conductors",sets>1?`${sets}×${size}`:size,(+size>=250?"kcmil":"AWG")+" "+matN(mat))+plate("Generator OCPD",ocpd,"A"+(ok?"":" · check"))+plate("Voltage drop",gvd.short,gvd.fix?"use "+csz(gvd.fix):"to transfer switch");
  $("gn-c").textContent=
`kVA = ${u==="kw"?`${r} kW ÷ ${pf} PF`:`${r} kVA`} = ${n1(kva)} kVA  (${n1(kw)} kW)
I = ${n1(kva)} × 1000 ÷ (${ph===3?`√3 × ${V}`:V}) = ${n1(I)} A
445.13(A): conductor ampacity ≥ ${integ?"100% (design prevents overload, exception)":"115% of nameplate"} → ${n1(I)} × ${f} = ${n1(need)} A
310.16 ${T} °C ${matN(mat)}${DER&&DER.on?" (derated)":""}: ${sets>1?`${sets} sets × 500 kcmil @ ${amp/sets} A = ${amp} A (parallel, see Parallel tab)`:`${label(size)} = ${amp} A`}
OCPD: next standard size ≥ ${n1(I)} A = ${ocpd} A (445.12)${note?"\n"+note:""}
Neutral: size for the calculated neutral load (220.61); same as phase conductors is common for 1φ and unbalanced loads.${gvd.txt?`\n${v("gn-len")} ft at full load ${gvd.txt}`:""}${gvd.fix?"\nIf you upsize, size the grounding below on the larger conductors.":""}`;
}
function genGround(){
  const g=window._gen; if(!g)return;
  const t=$("gg-type").value, d=$("gg-disc").value, el=$("gg-elec").value, cm=g.area, mat=g.mat;
  const base=OCPD.find(x=>g.ocpd<=x[0])||OCPD[OCPD.length-1];
  const b=bondFor(cm,mat), bSz=b.over?b.same:(mat==="cu"?b.cu:b.al);
  const r=row(cm,mat); let gcu=r[2], gal=r[3];
  const caps={rod:["6","4"],cee:["4",null],ring:["2",null]};
  if(caps[el]){const c=caps[el];if(area(gcu)>area(c[0]))gcu=c[0];gal=c[1]&&area(gal)>area(c[1])?c[1]:(c[1]?gal:null)}
  const egc=mat==="cu"?base[1]:base[2];
  let html="",calc="",notes=[];
  const cond=`${g.sets>1?g.sets+" × ":""}${label(g.size)} ${matN(mat)} = ${fmt(cm)}`;
  if(t==="port"){
    html=plate("EGC in cord / feeder",...split(egc),true)+plate("Grounding electrode","Not req.","250.34(A)");
    calc=`250.34(A): no grounding electrode needed when the generator only supplies equipment on it or cord-and-plug equipment through its receptacles, and frame, receptacle grounding terminals, and EGCs are bonded to the frame.
EGC per Table 250.122 on ${g.ocpd} A OCPD → ${label(base[1])} Cu / ${label(base[2])} Al`;
    notes=["Feeding a building through an inlet: a portable with a bonded neutral needs a switched-neutral transfer switch, or the bond must be removed if the neutral is solid.","GFCI rules for portable generators: 445.20."];
  } else if(t==="nsds"){
    const sup=d==="remote";
    html=plate(sup?"Supply-side bonding jumper":"EGC to transfer switch",...split(sup?bSz:egc),true)+plate("Neutral-to-ground bond","None","bond stays at service")+plate("Grounding electrode","Not req.","uses service GES");
    calc=`Not separately derived: the neutral is solidly connected through the transfer switch to the service neutral. Do not bond neutral to frame at the generator (250.24(A)(5), 250.142(B)).
`+(sup?`250.35(B): no OCPD at the generator → supply-side bonding jumper sized per 250.102(C)(1)
  Generator conductors ${cond}
  ${bondCalc(cm,mat,b)}`:`OCPD at the generator → EGC per Table 250.122 on ${g.ocpd} A
  → ${label(base[1])} Cu / ${label(base[2])} Al`);
    notes=["A grounding electrode at the generator is optional (250.52 auxiliary electrodes allowed, 250.54).","3-pole ATS: neutral is not switched, so there must be no bond at the generator or the neutral will carry current on the EGCs."];
  } else {
    const remote=d==="remote";
    html=plate("System bonding jumper",...split(bSz),true)+plate("GEC · Cu",...split(gcu))+(gal?plate("GEC · Al",...split(gal)):"")+(remote?plate("Supply-side bonding jumper",...split(bSz)):plate("EGC to load (feeder)",...split(egc)));
    calc=`Separately derived (switched neutral): bond neutral to ground at ONE point, at the generator or the first disconnect (250.30(A)(1)).
Generator conductors ${cond}
System bonding jumper, 250.30(A)(1) → 250.102(C)(1):
  ${bondCalc(cm,mat,b)}
GEC, 250.30(A)(5) → Table 250.66: ${label(r[2])} Cu / ${label(r[3])} Al${caps[el]?` → capped by electrode type: ${label(gcu)} Cu${gal?" / "+label(gal)+" Al":""}`:""}
`+(remote?`250.35(A) / 250.30(A)(2): supply-side bonding jumper gen → first disconnect, per 250.102(C)(1) = ${label(bSz)}`:`Load-side feeder EGC per Table 250.122 on ${g.ocpd} A OCPD → ${label(base[1])} Cu / ${label(base[2])} Al`);
    notes=["Grounding electrode: use the building's electrode system if the generator is in or on the building; an outdoor generator may use its own electrode bonded to the GES (250.30(A)(4)).","4-pole ATS switches the neutral, so the generator must have its own neutral-to-ground bond."];
  }
  notes.push("Optional standby (702.4(B)): automatic transfer needs capacity for the full load per Article 220, or a load management system.");
  $("gg-out").innerHTML=html;$("gg-c").textContent=calc;$("gg-notes").innerHTML=notes.map(x=>`<li>${x}</li>`).join("");
}
$("gl-use").addEventListener("click",()=>{if(genRec){$("gn-kw").value=genRec;$("gn-u").value="kw";all()}});
// ---- Motors ----
const FLC3={ // Table 430.250: 200,208,230,460,575
 "0.5":[2.5,2.4,2.2,1.1,0.9],"0.75":[3.7,3.5,3.2,1.6,1.3],"1":[4.8,4.6,4.2,2.1,1.7],"1.5":[6.9,6.6,6,3,2.4],"2":[7.8,7.5,6.8,3.4,2.7],
 "3":[11,10.6,9.6,4.8,3.9],"5":[17.5,16.7,15.2,7.6,6.1],"7.5":[25.3,24.2,22,11,9],"10":[32.2,30.8,28,14,11],"15":[48.3,46.2,42,21,17],
 "20":[62.1,59.4,54,27,22],"25":[78.2,74.8,68,34,27],"30":[92,88,80,40,32],"40":[120,114,104,52,41],"50":[150,143,130,65,52],
 "60":[177,169,154,77,62],"75":[221,211,192,96,77],"100":[285,273,248,124,99],"125":[359,343,312,156,125],"150":[414,396,360,180,144],
 "200":[552,528,480,240,192],"250":[null,null,null,302,242],"300":[null,null,null,361,289],"350":[null,null,null,414,336],
 "400":[null,null,null,477,382],"450":[null,null,null,515,412],"500":[null,null,null,590,472]};
const V3=[200,208,230,460,575];
const FLC1={ // Table 430.248: 115,208,230 (200 V col omitted)
 "0.1667":[4.4,2.4,2.2],"0.25":[5.8,3.2,2.9],"0.3333":[7.2,4,3.6],"0.5":[9.8,5.4,4.9],"0.75":[13.8,7.6,6.9],"1":[16,8.8,8],
 "1.5":[20,11,10],"2":[24,13.2,12],"3":[34,18.7,17],"5":[56,30.8,28],"7.5":[80,44,40],"10":[100,55,50]};
const V1=[115,208,230];
const hpLabel=h=>({"0.1667":"1/6","0.25":"1/4","0.3333":"1/3","0.5":"1/2","0.75":"3/4","1.5":"1½","7.5":"7½"}[h]||h);
const DEV={cb:["Inverse-time breaker",2.5],de:["Dual-element fuse",1.75],nt:["Non-time-delay fuse",3],it:["Instantaneous-trip breaker",8]};
const DEVMAX=(d,flc)=>d==="cb"?(flc<=100?4:3):d==="de"?2.25:d==="nt"?4:13;
let motors=[{hp:"25",dev:"cb",sf:true,fla:"",len:150},{hp:"10",dev:"de",sf:true,fla:"",len:250},{hp:"5",dev:"cb",sf:false,fla:"",len:400}];
const nomV=v=>({115:120,230:240,460:480,575:600}[v]||v);
const sysV=()=>{const[v,p]=$("mo-v").value.split("|").map(Number);return{v,p}};
function flcOf(hp){const{v,p}=sysV();if(p===3){const r=FLC3[hp];return r?r[V3.indexOf(v)]:null}const r=FLC1[hp];return r?r[V1.indexOf(v)]:null}
function hpList(){const{v,p}=sysV();const t=p===3?FLC3:FLC1, vi=(p===3?V3:V1).indexOf(v);return Object.keys(t).filter(h=>t[h][vi]!=null).sort((a,b)=>a-b)}
let DER=null; // active derating context, set by each calculator
function allowOf(s,T,mat){const t=AMP[T][mat][s];if(t==null)return null;if(!DER||!DER.on)return t;const b=AMP[DER.col][mat][s];return b==null?null:Math.floor(Math.min(b*DER.f,t))}
function sizeFor(I,T,mat){const s=SIZES.map(x=>x[0]).find(s=>{const a=allowOf(s,T,mat);return a!=null&&a>=I});if(s)return{s,sets:1,amp:allowOf(s,T,mat)};const a5=allowOf("500",T,mat)||1,n=Math.ceil(I/a5);return{s:"500",sets:n,amp:a5*n}}
const DERK={mo:"Motors",gen:"Generator",xf:"Transformers",sb:"MSB / MCC",ev:"EV charging",ld:"Load calc",par:"Parallel feeds",cf:"Conduit fill",wa:"Watts/amps"};
function derUI(k,autoCcc){
  return `<div class="der" id="der-${k}">
    <label class="chk"><input id="der-${k}-on" type="checkbox"> Apply ampacity derating (310.15)</label>
    <div class="fields" id="der-${k}-f" hidden>
      <label>Ambient temperature (°F)<input id="der-${k}-amb" type="number" step="any" value="104" inputmode="decimal"></label>
      ${autoCcc?"":`<label>Current-carrying conductors in raceway<input id="der-${k}-ccc" type="number" min="1" value="4" inputmode="numeric"></label>`}
      <label>Insulation<select id="der-${k}-col"><option value="90" selected>90 °C (THHN, THWN-2, XHHW-2)</option><option value="75">75 °C (THW, THWN, XHHW)</option><option value="60">60 °C (TW, UF, NM)</option></select></label>
      <label class="chk"><input id="der-${k}-roof" type="checkbox"> Raceway on a rooftop, less than 7/8 in above (+60 °F)</label>
    </div>
    <div class="ref" id="der-${k}-s"></div>
  </div>`;
}
function derOf(k,ccc){
  const on=$("der-"+k+"-on")?.checked;
  if(!on){$("der-"+k+"-f").hidden=true;$("der-"+k+"-s").textContent="";return{on:false}}
  $("der-"+k+"-f").hidden=false;
  const F=parseFloat($("der-"+k+"-amb").value), roof=$("der-"+k+"-roof").checked, col=$("der-"+k+"-col").value;
  const C=((isNaN(F)?86:F)-32)*5/9+(roof?33:0), n=ccc??Math.max(1,parseInt($("der-"+k+"-ccc")?.value)||3);
  const tf=tcf(C,col), af=adj(n), f=tf*af;
  const txt=`${n1(C*9/5+32)} °F${roof?" incl. rooftop":""} → ${tf} (Table 310.15(B)(1)) × ${n} CCC → ${af} (Table 310.15(C)(1)) = ${f.toFixed(3)} on the ${col} °C column, capped at the termination rating (110.14(C))`;
  $("der-"+k+"-s").textContent=(tf===0?"⚠ Ambient too hot for this insulation. ":"")+"Derating: "+txt;
  return{on:true,f,tf,af,col,n,C,txt};
}
const csz=c=>c.sets>1?`${c.sets}× ${label(c.s)}`:label(c.s);
function egcFor(ocpd,mat,cond){
  const b=OCPD.find(x=>ocpd<=x[0])||OCPD[OCPD.length-1];let e=mat==="cu"?b[1]:b[2],capped=false;
  if(area(e)>area(cond.s)){e=cond.s;capped=true}return{e,capped,base:b};
}
function renderRows(){
  const hs=hpList();
  $("mo-rows").innerHTML=motors.map((m,i)=>{
    if(!hs.includes(m.hp))m.hp=hs.reduce((a,b)=>Math.abs(b-m.hp)<Math.abs(a-m.hp)?b:a,hs[0]);
    return `<tr><td>${i+1}</td>
    <td><select id="m${i}-hp" data-i="${i}" data-k="hp">${hs.map(h=>`<option value="${h}"${h===m.hp?" selected":""}>${hpLabel(h)}</option>`).join("")}</select></td>
    <td><select id="m${i}-dev" data-i="${i}" data-k="dev">${Object.entries(DEV).map(([k,v])=>`<option value="${k}"${k===m.dev?" selected":""}>${v[0]} (${v[1]*100}%)</option>`).join("")}</select></td>
    <td><input id="m${i}-sf" type="checkbox" data-i="${i}" data-k="sf"${m.sf?" checked":""}></td>
    <td><input id="m${i}-fla" type="number" min="0" step="any" placeholder="table" value="${m.fla}" data-i="${i}" data-k="fla"></td>
    <td><input id="m${i}-len" type="number" min="0" step="any" value="${m.len??0}" data-i="${i}" data-k="len"></td>
    <td>${motors.length>1?`<button class="x" type="button" data-del="${i}" aria-label="Remove motor ${i+1}">✕</button>`:""}</td></tr>`}).join("");
  const sel=$("tp-m"),cur=sel.value;sel.innerHTML=motors.map((m,i)=>`<option value="${i}">#${i+1} · ${hpLabel(m.hp)} HP</option>`).join("");
  sel.value=cur&&+cur<motors.length?cur:"0";
}
$("mo-rows").addEventListener("input",e=>{const t=e.target,i=+t.dataset.i,k=t.dataset.k;if(isNaN(i))return;motors[i][k]=k==="sf"?t.checked:t.value;if(k==="hp")renderRows();motorCalc()});
$("mo-rows").addEventListener("click",e=>{const d=e.target.dataset.del;if(d!=null){motors.splice(+d,1);renderRows();motorCalc()}});
$("mo-add").addEventListener("click",()=>{motors.push({hp:"10",dev:"cb",sf:true,fla:"",len:100});renderRows();motorCalc()});
$("mo-v").addEventListener("input",()=>{renderRows()});
SIZES.forEach(([s])=>{if(area(s)>=area("8"))$("tp-fs").add(new Option(label(s),s))});

function motorCalc(){
  const mat=$("mo-mat").value,T=$("mo-t").value;
  const nc=Math.max(0,parseFloat($("mo-nc").value)||0),cc=Math.max(0,parseFloat($("mo-c").value)||0);
  const R=motors.map((m,i)=>{
    const flc=flcOf(m.hp), min=flc*1.25, cond=sizeFor(min,T,mat);
    const pct=DEV[m.dev][1], calcO=flc*pct, ocpd=STD_OCPD.find(x=>x>=calcO)||Math.ceil(calcO);
    const mx=flc*DEVMAX(m.dev,flc), ocpdMax=[...STD_OCPD].reverse().find(x=>x<=mx)||15;
    const fla=parseFloat(m.fla)||flc, olp=m.sf?1.25:1.15, olMax=m.sf?1.4:1.3;
    const eg=egcFor(ocpd,mat,cond);
    const{v:sv,p:sp}=sysV(), vdc=vdCheck(flc,parseFloat(m.len)||0,cond,mat,nomV(sv),sp,3,eg.e);
    return{i,m,flc,min,cond,pct,calcO,ocpd,mx,ocpdMax,fla,olp,olMax,eg,vdc};
  });
  $("mo-res").innerHTML=R.map(r=>`<tr><td>${r.i+1}</td><td>${r.flc} A</td><td>${n1(r.min)} A</td><td class="hl">${csz(r.cond)}</td><td class="hl">${r.ocpd} A</td><td>${r.ocpdMax} A</td><td>${n1(r.fla*r.olp)} A</td><td>${n1(r.flc*1.15)} A</td><td class="hl">${label(r.vdc.egc2)}${r.vdc.egc2!==r.eg.e?" ↑":""}${r.eg.capped?" *":""}</td><td>${r.vdc.fix?`${r.vdc.short} → ${csz(r.vdc.fix)}`:r.vdc.short}</td></tr>`).join("");
  $("mo-c1").textContent=R.map(r=>
`Motor ${r.i+1}: ${hpLabel(r.m.hp)} HP, ${sysV().v} V ${sysV().p}φ → FLC ${r.flc} A (Table ${sysV().p===3?"430.250":"430.248"})
  Conductors 430.22: ${r.flc} × 1.25 = ${n1(r.min)} A → ${csz(r.cond)} ${matN(mat)} (${r.cond.amp} A @ ${T} °C)
  OCPD 430.52 ${DEV[r.m.dev][0]}: ${r.flc} × ${r.pct*100}% = ${n1(r.calcO)} A → next std ${r.ocpd} A (Exc. 1)
  Max if won't start (Exc. 2): ${r.flc} × ${DEVMAX(r.m.dev,r.flc)*100}% = ${n1(r.mx)} A → ${r.ocpdMax} A
  Overload 430.32(A)(1): ${r.fla} A nameplate × ${r.olp*100}% = ${n1(r.fla*r.olp)} A (max ${r.olMax*100}% = ${n1(r.fla*r.olMax)} A, 430.32(C))
  Disconnect 430.110(A): ≥ ${r.flc} × 115% = ${n1(r.flc*1.15)} A, HP-rated
  EGC 250.122(D)(1): Table 250.122 @ ${r.ocpd} A → ${label(r.eg.base[mat==="cu"?1:2])}${r.eg.capped?` → capped at circuit conductor ${label(r.eg.e)} (250.122(A))`:""}${r.vdc.txt?"\n  "+r.m.len+" ft "+r.vdc.txt:""}`).join("\n\n");

  // Feeder
  const big=R.reduce((a,b)=>b.flc>a.flc?b:a,R[0]);
  const others=R.filter(r=>r!==big), sumO=others.reduce((s,r)=>s+r.flc,0);
  const fMin=big.flc*1.25+sumO+nc+cc*1.25;
  const fCond=sizeFor(fMin,T,mat);
  const bigO=R.reduce((a,b)=>b.ocpd>a.ocpd?b:a,R[0]), sumOO=R.filter(r=>r!==bigO).reduce((s,r)=>s+r.flc,0);
  const fCalc=bigO.ocpd+sumOO+nc+cc*1.25;
  const fO=[...STD_OCPD].reverse().find(x=>x<=fCalc)||15;
  const fE=egcFor(fO,mat,fCond);
  const{v:fv,p:fp}=sysV(), fvd=vdCheck(fMin-0.25*big.flc,v("mo-fl"),fCond,mat,nomV(fv),fp,2,fE.e);
  $("mo-fd").innerHTML=plate("Feeder conductors",csz(fvd.fix||fCond).replace(/ (AWG|kcmil)/,""),(+(fvd.fix||fCond).s>=250?"kcmil ":"AWG ")+matN(mat)+(fvd.fix?` · ↑ for VD (ampacity: ${csz(fCond)})`:""),true)+plate("Feeder OCPD",fO,"A max")+plate("Feeder EGC",label(fvd.egc2).split(" ")[0],(fvd.egc2!==fE.e?"↑ 250.122(B)":"Table 250.122"))+plate("Min ampacity",n1(fMin),"A")+plate("Voltage drop",fvd.short,fvd.fix?"use "+csz(fvd.fix):"limit 2% feeder");
  $("mo-c2").textContent=
`430.24: 125% of largest motor + sum of others + other loads
  ${big.flc} × 1.25 (motor ${big.i+1}) + ${sumO} (${others.map(r=>r.flc).join(" + ")||"none"})${nc?` + ${nc} noncont.`:""}${cc?` + ${cc} × 1.25 cont.`:""} = ${n1(fMin)} A
  → ${csz(fCond)} ${matN(mat)} (${fCond.amp} A @ ${T} °C)${fCond.sets>1?" · see Parallel tab":""}
430.62(A): largest branch OCPD + sum of other FLCs${nc||cc?" + other loads (430.63)":""}
  ${bigO.ocpd} (motor ${bigO.i+1}) + ${sumOO}${nc?` + ${nc}`:""}${cc?` + ${n1(cc*1.25)}`:""} = ${n1(fCalc)} A → round DOWN to ${fO} A (no next-size-up)
EGC Table 250.122 @ ${fO} A → ${label(fE.base[mat==="cu"?1:2])}${fE.capped?" (capped at feeder conductor)":""}${fvd.txt?`\n${v("mo-fl")} ft feeder at ${n1(fMin)} A ${fvd.txt} (2% feeder + 3% branch = 5% total)`:""}`;

  // Taps
  const ti=Math.min(+$("tp-m").value||0,R.length-1), r=R[ti];
  const fsSel=$("tp-fs").value, fs=fsSel==="auto"?fCond:{s:fsSel,sets:1,amp:allowOf(fsSel,T,mat)??AMP[T][mat][fsSel]};
  const leave=$("tp-leave").checked, F=fO, FA=fs.amp;
  const rows=[
    ["430.28(1) motor","10 ft",Math.max(r.min,leave?F/10:0),`max(125% FLC ${n1(r.min)}${leave?`, 1/10 × ${F} A OCPD = ${n1(F/10)}`:""})`],
    ["430.28(2) motor","25 ft",Math.max(r.min,FA/3),`max(125% FLC ${n1(r.min)}, 1/3 × ${FA} A feeder ampacity = ${n1(FA/3)})`],
    ["430.28(3) motor","Any",FA,`same ampacity as feeder = ${FA} A`],
    ["240.21(B)(1) general","10 ft",Math.max(r.min,r.ocpd,leave?F/10:0),`max(load ${n1(r.min)}, termination OCPD ${r.ocpd}${leave?`, 1/10 × ${F} = ${n1(F/10)}`:""})`],
    ["240.21(B)(2) general","25 ft",Math.max(F/3,r.ocpd),`max(1/3 × ${F} A feeder OCPD = ${n1(F/3)}, termination OCPD ${r.ocpd})`]
  ].map(([rule,len,mn,why])=>{const c=sizeFor(mn,T,mat),e=egcFor(F,mat,c);return{rule,len,mn,why,c,e}});
  $("tp-res").innerHTML=rows.map(x=>`<tr><td>${x.rule}</td><td>${x.len}</td><td>${n1(x.mn)} A</td><td class="hl">${csz(x.c)}</td><td>${label(x.e.e)}${x.e.capped?" *":""}</td></tr>`).join("");
  $("tp-c").textContent=
`Tap to motor ${ti+1} (${hpLabel(r.m.hp)} HP, FLC ${r.flc} A, branch OCPD ${r.ocpd} A)
Feeder: ${csz(fs)} = ${FA} A ampacity, OCPD ${F} A
`+rows.map(x=>`${x.rule} (${x.len}): ${x.why} → ${csz(x.c)}`).join("\n")+
`\nTap EGC 250.122(G): Table 250.122 @ ${F} A feeder OCPD → ${label(egcFor(F,mat,{s:"2000"}).e)}, capped at tap conductor size (* = capped)`;
}
// ---- Load calc ----
const genOff=new Set();
$("ld-tb").addEventListener("change",e=>{const r=e.target.dataset.row;if(r==null)return;e.target.checked?genOff.delete(r):genOff.add(r);loadCalc()});
$("ld-occ").addEventListener("input",()=>{genOff.clear();$("lg-pf").value=$("ld-occ").value==="res"?1:0.8});
$("lg-send").addEventListener("click",()=>{
  const g=window._ldGen;if(!g)return;
  $("gn-kw").value=g.gkw;$("gn-u").value="kw";$("gn-pf").value=g.pf;
  $("gn-v").value=g.ph===1?"240|1":(g.V===480?"480|3":"208|3");
  all();document.getElementById("t-gen").click();
  window.scrollTo({top:0,behavior:window.matchMedia?.("(prefers-reduced-motion: reduce)").matches?"auto":"smooth"});
});
const OCC=[["Office",1.3,"other"],["Retail",1.9,"other"],["Restaurant",1.5,"other"],["Warehouse",1.2,"warehouse"],["Manufacturing facility",2.2,"other"],["Workshop",1.7,"other"],["Automotive facility",1.5,"other"],["School / university",1.5,"other"],["Health care clinic",1.6,"other"],["Hospital",1.6,"hospital"],["Hotel / motel (no tenant cooking)",1.7,"hotel"],["Dormitory",1.5,"other"],["Religious facility",2.2,"other"],["Library",1.5,"other"],["Gymnasium",1.7,"other"],["Exercise center",1.4,"other"],["Convention center",1.4,"other"],["Courthouse",1.4,"other"],["Fire station",1.3,"other"],["Police station",1.3,"other"],["Post office",1.6,"other"],["Museum",1.6,"other"],["Motion picture theater",1.6,"other"],["Performing arts theater",1.5,"other"],["Sports arena",1.5,"other"],["Town hall",1.4,"other"],["Transportation",1.2,"other"],["Penitentiary",1.2,"other"],["Parking garage",0.2,"other"]];
OCC.forEach((o,i)=>$("c-type").add(new Option(`${o[0]} · ${o[1]} VA/ft²`,i)));
const v=id=>Math.max(0,parseFloat($(id).value)||0);
const k=x=>(x/1000).toFixed(2)+" kVA";
const r0=x=>Math.round(x).toLocaleString();
function lightDemand(va,grp){ // Table 220.45
  const steps={dwelling:[[3000,1],[117000,.35],[Infinity,.25]],hotel:[[20000,.5],[80000,.4],[Infinity,.3]],warehouse:[[12500,1],[Infinity,.5]],hospital:[[50000,.4],[Infinity,.2]],other:[[Infinity,1]]}[grp];
  let left=va,out=0,parts=[];
  for(const[sz,f]of steps){const t=Math.min(left,sz);if(t<=0)break;out+=t*f;parts.push(`${r0(t)} × ${f*100}%`);left-=t}
  return{out,txt:parts.join(" + ")};
}
function colC(n){if(n<=25)return n<=5?[0,8,11,14,17,20][n]:15+n;if(n<=40)return 15+n;return 25+0.75*n}
function colA(n){const t=[0,.8,.75,.7,.66,.62,.59,.56,.53,.51,.49,.47,.45,.43,.41,.40,.39,.38,.37,.36,.35,.34,.33,.32,.31,.30];return n<=25?t[n]:.30}
function colB(n){const t=[0,.8,.65,.55,.5,.45,.43,.40,.36,.35,.34,.32,.32,.32,.32,.32,.28,.28,.28,.28,.28,.26,.26,.26,.26,.26];if(n<=25)return t[n];return n<=30?.24:n<=40?.22:n<=50?.20:n<=60?.18:.16}
function rangeDemand(n,kw){ // Table 220.55
  if(!n||!kw)return{d:0,txt:"none"};
  const C=colC(n), A=colA(n), B=colB(n);
  let cc=C, txt;
  if(kw>12){const inc=(Math.ceil(kw)-12)*0.05;cc=C*(1+inc);txt=`Col C, ${n} unit${n>1?"s":""} = ${n1(C)} kW + ${Math.round(inc*100)}% (Note 1, ${kw} kW > 12) = ${n1(cc)} kW`}
  else txt=`Col C, ${n} unit${n>1?"s":""} = ${n1(C)} kW`;
  if(kw<3.5){const d=n*kw*A;return{d:d*1000,txt:`Col A: ${n} × ${kw} kW × ${Math.round(A*100)}% = ${n1(d)} kW`}}
  if(kw<=8.75){const b=n*kw*B;if(b<cc)return{d:b*1000,txt:`Col B (Note 3): ${n} × ${kw} kW × ${Math.round(B*100)}% = ${n1(b)} kW`}}
  return{d:cc*1000,txt};
}
function dryerF(n){if(n<=4)return 1;const t={5:.85,6:.75,7:.65,8:.6,9:.55,10:.5,11:.47};if(t[n])return t[n];if(n<=23)return .47-(n-11)*.01;if(n<=42)return .35-(n-23)*.005;return .25} // Table 220.54
function optF(n){const t=[[5,.45],[7,.44],[10,.43],[11,.42],[13,.41],[15,.40],[17,.39],[20,.38],[21,.37],[23,.36],[25,.35],[27,.34],[30,.33],[31,.32],[33,.31],[36,.30],[38,.29],[42,.28],[45,.27],[50,.26],[55,.25],[61,.24]];const r=t.find(x=>n<=x[0]);return r?r[1]:.23} // Table 220.84
const SVC=[100,125,150,175,200,225,250,300,350,400,450,500,600,800,1000,1200,1600,2000,2500,3000,4000];
function serviceOut(amps,mat,dwelling,V,ph){
  const rating=SVC.find(x=>x>=Math.max(amps,100))||Math.ceil(amps);
  let cond,basis;
  if(dwelling&&rating<=400){cond=sizeFor(rating*0.83,"75",mat);basis=`310.12: ${rating} A × 83% = ${n1(rating*.83)} A → ${csz(cond)} ${matN(mat)}`}
  else{cond=sizeFor(rating>800?rating:amps,"75",mat);basis=`310.16 75 °C: ${rating>800?`≥ ${rating} A rating (240.4(C))`:`≥ ${n1(amps)} A load (240.4(B) next size up)`} → ${csz(cond)} ${matN(mat)} (${cond.amp} A)`}
  const cm=area(cond.s)*cond.sets, g=row(cm,mat);
  return{rating,cond,basis,gec:g,cm};
}
function loadCalc(){
  const occ=$("ld-occ").value, mat=$("ld-mat").value, res=occ==="res", mf=occ==="mf";
  $("ld-res").hidden=!res;$("ld-mf").hidden=!mf;$("ld-com").hidden=occ!=="com";
  const rows=[];let calc=[],notes=[],total,V,ph,optTotal=null;
  if(mf){
    [V,ph]=$("m-v").value.split("|").map(Number);
    const N=Math.max(2,Math.round(v("m-n"))), ft=v("m-ft"), lau=$("m-la").checked;
    const gl=N*ft*3, sav=N*3000, lav=lau?N*1500:0, sub=gl+sav+lav, ld=lightDemand(sub,"dwelling");
    rows.push(["General lighting & receptacles",gl,null,`${N} units × ${r0(ft)} ft² × 3 VA (220.41)`],["Small-appliance",sav,null,`${N} × 2 × 1500 VA (220.52(A))`]);
    if(lav)rows.push(["Laundry (in units)",lav,null,`${N} × 1500 VA (220.52(B))`]);
    rows.push(["Subtotal → Table 220.45",sub,ld.out,ld.txt]);
    const fxU=[v("m-wh"),v("m-dw"),v("m-gd"),v("m-oth")].filter(x=>x>0), fxs=fxU.reduce((a,b)=>a+b,0)*N, fxn=fxU.length*N, fxf=fxn>=4?.75:1;
    rows.push([`Fixed appliances (${fxn})`,fxs,fxs*fxf,fxn>=4?`${fxn} appliances → 75% (220.53)`:"fewer than 4 → 100%"]);
    const dw1=v("m-dry")>0?Math.max(5000,v("m-dry")):0, df=dryerF(N);
    if(dw1)rows.push([`Dryers (${N})`,N*v("m-dry"),N*dw1*df,`${N} × ${r0(dw1)} W × ${Math.round(df*1000)/10}% (Table 220.54)`]);
    const rd=rangeDemand(N,v("m-rng"));
    if(v("m-rng"))rows.push([`Ranges (${N})`,N*v("m-rng")*1000,rd.d,rd.txt+" (Table 220.55)"]);
    const ac=v("m-ac")*N, ht=v("m-ht")*N;
    rows.push(["Heat or A/C (larger)",ac+ht,Math.max(ac,ht),`A/C ${r0(ac)} vs heat ${r0(ht)} → larger (220.60)`]);
    const mx=Math.max(v("m-ac"),v("m-hmx"));
    if(mx)rows.push(["Largest motor +25%",mx,mx*.25,"25% of the largest motor (220.50, 430.24)"]);
    if(v("m-hl"))rows.push(["House lighting & receptacles",v("m-hl"),v("m-hl"),"common areas at 100%"]);
    if(v("m-hla"))rows.push(["House laundry",v("m-hla"),v("m-hla"),"100%"]);
    if(v("m-hm"))rows.push(["House motors (elevator, pumps)",v("m-hm"),v("m-hm"),"100% (largest +25% above)"]);
    if(v("m-ev"))rows.push(["EV chargers (house)",v("m-ev"),v("m-ev"),"each EVSE ≥ 7200 W or nameplate (220.57)"]);
    total=rows.filter(r=>r[2]!=null).reduce((s,r)=>s+r[2],0);
    const toA=va=>ph===3?va/(Math.sqrt(3)*V):va/V;
    // Optional 220.84
    if(N>=3){
      const unitC=ft*3+1500*(2+(lau?1:0))+v("m-rng")*1000+v("m-dry")+v("m-wh")+v("m-dw")+v("m-gd")+v("m-oth")+Math.max(v("m-ac"),v("m-ht"));
      const f=optF(N), house=v("m-hl")+v("m-hla")+v("m-hm")+v("m-hmx")*.25+v("m-ev");
      optTotal=unitC*N*f+house;
      calc.push(`Standard method total = ${r0(total)} VA → ${n1(toA(total))} A`,
`Optional method (220.84), ${N} units:
  Connected per unit = ${r0(ft*3)} lighting + ${r0(1500*(2+(lau?1:0)))} SA/laundry + ${r0(v("m-rng")*1000)} range + ${r0(v("m-dry"))} dryer + ${r0(v("m-wh")+v("m-dw")+v("m-gd")+v("m-oth"))} fixed + ${r0(Math.max(v("m-ac"),v("m-ht")))} larger of heat/A/C = ${r0(unitC)} VA
  ${r0(unitC)} × ${N} × ${Math.round(f*100)}% (Table 220.84(B)) = ${r0(unitC*N*f)} VA
  + house loads per Part III ${r0(house)} VA = ${r0(optTotal)} VA → ${n1(toA(optTotal))} A`);
    } else calc.push(`Standard method total = ${r0(total)} VA → ${n1(toA(total))} A`,"Optional method 220.84 needs 3 or more units.");
    // Individual unit feeder (standard method)
    const uSub=ft*3+3000+(lau?1500:0), uL=lightDemand(uSub,"dwelling").out;
    const uFx=fxU.reduce((a,b)=>a+b,0)*(fxU.length>=4?.75:1);
    const uR=rangeDemand(v("m-rng")?1:0,v("m-rng")).d, uVA=uL+uFx+dw1+uR+Math.max(v("m-ac"),v("m-ht"))+v("m-ac")*.25;
    const uA=uVA/V, uO=STD_OCPD.find(x=>x>=uA)||Math.ceil(uA), uC=sizeFor(uO*0.83,"75",mat);
    window._unit={uVA,uA,uO,uC};
    calc.push(`Unit feeder (standard method, one unit, ${V} V 1φ 3-wire):
  Lighting/SA/laundry ${r0(uSub)} → ${r0(uL)} (Table 220.45) + fixed ${r0(uFx)} + dryer ${r0(dw1)} + range ${r0(uR)} + heat/A/C ${r0(Math.max(v("m-ac"),v("m-ht")))} + 25% motor ${r0(v("m-ac")*.25)} = ${r0(uVA)} VA
  ${r0(uVA)} ÷ ${V} = ${n1(uA)} A → ${uO} A OCPD · 310.12: ${uO} × 83% = ${n1(uO*.83)} A → ${csz(uC)} ${matN(mat)} · EGC ${label(egcFor(uO,mat,uC).e)}`);
    notes.push("220.84 optional method needs: each unit on one feeder, electric cooking in each unit, and electric heat or A/C (or both) in each unit. Without electric cooking, see the 220.84(A)(2) exception (8 kW per unit).","House loads are added at 100% under Part III and are not part of the Table 220.84 factor.","120/208 V service: units fed 120/208 1φ 3-wire carry a full-size neutral (310.15(E)(1)) and use 208 V nameplate ratings.","Neutral load for the building is calculated separately per 220.61 (ranges and dryers 70%; Table 220.45 portion over 200 A at 70%).");
  } else if(res){
    V=240;ph=1;
    const ft=v("r-ft"), sa=Math.max(2,v("r-sa")), la=Math.max(1,v("r-la"));
    const gl=ft*3, sav=sa*1500, lav=la*1500, sub=gl+sav+lav, ld=lightDemand(sub,"dwelling");
    rows.push(["General lighting & receptacles",gl,null,`${r0(ft)} ft² × 3 VA (220.41)`],["Small-appliance",sav,null,`${sa} × 1500 VA (220.52(A))`],["Laundry",lav,null,`${la} × 1500 VA (220.52(B))`],["Subtotal → Table 220.45",sub,ld.out,ld.txt]);
    const fx=[v("r-wh"),v("r-dw"),v("r-gd"),v("r-oth")].filter(x=>x>0), fxs=fx.reduce((a,b)=>a+b,0), fxf=fx.length>=4?.75:1;
    rows.push([`Fixed appliances (${fx.length})`,fxs,fxs*fxf,fx.length>=4?"4 or more → 75% (220.53)":"fewer than 4 → 100%"]);
    const dry=v("r-dry")>0?Math.max(5000,v("r-dry")):0;
    rows.push(["Dryer",v("r-dry"),dry,"larger of 5000 W or nameplate (220.54)"]);
    const rd=rangeDemand(Math.round(v("r-rn")),v("r-rng"));
    rows.push(["Range / cooking",v("r-rn")*v("r-rng")*1000,rd.d,rd.txt+" (220.55)"]);
    const ac=v("r-ac"), ht=v("r-ht"), hv=Math.max(ac,ht);
    rows.push(["Heat or A/C (larger)",ac+ht,hv,`A/C ${r0(ac)} vs heat ${r0(ht)} → larger at 100% (220.60)`]);
    const mo=v("r-mot")*.25; rows.push(["Largest motor +25%",v("r-mot"),mo,"25% of largest motor (220.50, 430.24)"]);
    const ev=v("r-ev")>0?Math.max(7200,v("r-ev")):0; rows.push(["EV charger",v("r-ev"),ev,"larger of 7200 W or nameplate (220.57)"]);
    total=rows.slice(3).reduce((s,r)=>s+r[2],0);

    // Optional method 220.82
    const genO=gl+sav+lav+v("r-wh")+v("r-dw")+v("r-gd")+v("r-oth")+v("r-dry")+v("r-rn")*v("r-rng")*1000+v("r-ev");
    const genD=Math.min(genO,10000)+Math.max(0,genO-10000)*.4;
    const hf={central:.65,few:.65,many:.4}[$("r-htt").value], hvO=Math.max(ac,ht*hf);
    optTotal=genD+hvO;
    calc.push(`Standard method total = ${r0(total)} VA ÷ 240 V = ${n1(total/240)} A`,
`Optional method (220.82):
  General loads at nameplate = ${r0(genO)} VA
  First 10,000 @ 100% + ${r0(Math.max(0,genO-10000))} @ 40% = ${r0(genD)} VA
  Heat/A/C (220.82(C)): larger of A/C ${r0(ac)} @ 100% or heat ${r0(ht)} @ ${hf*100}% = ${r0(hvO)} VA
  Total = ${r0(optTotal)} VA ÷ 240 V = ${n1(optTotal/240)} A`);
    notes.push("Optional method needs a 120/240 V or 208Y/120 V service of 100 A or more (220.82(A)). Most services come out smaller with it.","Service conductors use the 83% rule of 310.12 for 120/240 V dwelling services up to 400 A.","Minimum service for a one-family dwelling is 100 A (230.79(C)).","Neutral load is calculated separately per 220.61 (ranges and dryers at 70%).");
  } else {
    [V,ph]=$("c-v").value.split("|").map(Number);
    const o=OCC[+$("c-type").value], ft=v("c-ft"), lt=ft*o[1], ld=lightDemand(lt,o[2]);
    rows.push(["General lighting",lt,ld.out,`${r0(ft)} ft² × ${o[1]} VA (Table 220.42(A)) · demand: ${ld.txt}`]);
    const isOffice=/Office/.test(o[0]);
    let recC=v("c-rec")*180+(v("c-moa")?($("c-moas").checked?v("c-moa")*180:Math.ceil(v("c-moa")/5)*180):0), recNote=`${r0(v("c-rec"))} × 180 VA (220.14(I))${v("c-moa")?` + multioutlet ${v("c-moa")} ft (220.14(H))`:""}`;
    if(isOffice&&ft*1>recC){recNote=`office: 1 VA/ft² × ${r0(ft)} exceeds outlet count (220.14(K))`;recC=ft}
    const recD=Math.min(recC,10000)+Math.max(0,recC-10000)*.5;
    rows.push(["Receptacles",recC,recD,`${recNote} · first 10 kVA @ 100%, rest @ 50% (Table 220.47)`]);
    const sw=v("c-sw")*200; if(sw)rows.push(["Show window",sw,sw*1.25,`${v("c-sw")} ft × 200 VA (220.14(G)) × 125% continuous`]);
    const sg=v("c-sign")*1200; if(sg)rows.push(["Sign outlets",sg,sg*1.25,`${v("c-sign")} × 1200 VA (220.14(F)) × 125% continuous`]);
    const kn=Math.round(v("c-kn")), kf=kn<=2?1:kn===3?.9:kn===4?.8:kn===5?.7:.65, kt=v("c-kit")*1000;
    if(kt)rows.push(["Kitchen equipment",kt,kt*kf,`${kn} units → ${kf*100}% (Table 220.56)`]);
    const ht=v("c-ht")*1000, ac=v("c-ac")*1000;
    rows.push(["Heat or cooling (larger)",ht+ac,Math.max(ht,ac),`heat ${k(ht)} vs cooling ${k(ac)} → larger (220.60)`]);
    const mo=v("c-mot")*1000; if(mo)rows.push(["Largest motor +25%",mo,mo*.25,"25% of largest motor (220.50, 430.24). Include the motor itself in cooling or other loads."]);
    const oc=v("c-oc")*1000, on=v("c-on")*1000;
    if(oc)rows.push(["Other continuous",oc,oc*1.25,"× 125% (215.2(A), 230.42(A))"]);
    if(on)rows.push(["Other noncontinuous",on,on,"100%"]);
    total=rows.reduce((s,r)=>s+r[2],0);
    calc.push(`Total demand = ${r0(total)} VA ÷ (${ph===3?`√3 × ${V}`:V} V) = ${n1(ph===3?total/(Math.sqrt(3)*V):total/V)} A`);
    notes.push("Table 220.42(A) unit loads already include the 125% continuous-load factor, so general lighting is not multiplied again.","Kitchen equipment demand can't be less than the two largest pieces added together (220.56).","Noncoincident loads: only the larger of heating or cooling counts (220.60).");
  }
  const amps=ph===3?total/(Math.sqrt(3)*V):total/V;
  const toAmps=va=>ph===3?va/(Math.sqrt(3)*V):va/V;
  const useAmps=optTotal!=null?Math.min(amps,toAmps(optTotal)):amps;
  const s=serviceOut(useAmps,mat,res,V,ph);
  const gc=s.gec[mat==="cu"?2:3]&&s.gec[2];
  $("ld-out").innerHTML=plate(occ!=="com"?"Standard method":"Total demand",r0(total),"VA · "+n1(amps)+" A",true)+(optTotal!=null?plate("Optional method",r0(optTotal),"VA · "+n1(toAmps(optTotal))+" A"):"")+plate("Min. service",s.rating,"A"+(optTotal!=null?" (smaller method)":""))+(mf?plate("Each unit feeder",window._unit.uO,"A · "+csz(window._unit.uC)):"")+plate("Service conductors",s.cond.sets>1?`${s.cond.sets}×${s.cond.s}`:s.cond.s,(+s.cond.s>=250?"kcmil ":"AWG ")+matN(mat))+plate("GEC (Table 250.66)",label(s.gec[2]).split(" ")[0],"Cu · "+label(s.gec[3])+" Al");
  const tr=$("lg-tr").value, pick=tr!=="auto";
  $("ld-tb").innerHTML=rows.map((r,i)=>{
    const on=!genOff.has(r[0]);
    const box=r[2]==null?"":`<input type="checkbox" id="gon-${i}" data-row="${r[0]}" aria-label="${r[0]} on generator"${on||!pick?" checked":""}${pick?"":" disabled"}>`;
    return `<tr><td>${box}</td><td>${r[0]}</td><td>${r0(r[1])}</td><td class="hl">${r[2]==null?"→":r0(r[2])}</td><td style="white-space:normal;min-width:220px">${r[3]}</td></tr>`}).join("")+`<tr><td></td><td><b>Total</b></td><td></td><td class="hl">${r0(total)}</td><td>VA</td></tr>`;

  // Generator for this load
  const inc=rows.filter(r=>r[2]!=null&&(!pick||!genOff.has(r[0])));
  const gVA=inc.reduce((a,r)=>a+r[2],0);
  const motRow=inc.find(r=>/motor/i.test(r[0]));
  const mVA=motRow?motRow[1]:0, stf=+$("lg-st").value;
  const peak=gVA+mVA*(stf-1);
  const pf=Math.min(1,Math.max(.5,parseFloat($("lg-pf").value)||1)), mg=+$("lg-m").value;
  const needKW=gVA/1000*pf*mg, gkw=GEN_STD.find(x=>x>=needKW)||Math.ceil(needKW);
  const gI=ph===3?gkw/pf*1000/(Math.sqrt(3)*V):gkw/pf*1000/V;
  const skva=mVA*stf/1000;
  $("lg-hint").textContent=pick?"Uncheck the loads that won't be on the generator.":"Every load above is on the generator. Pick load management or manual transfer to choose loads with the “On gen” boxes.";
  $("lg-out").innerHTML=plate("Generator",gkw,"kW minimum standby",true)+plate("Load on generator",r0(gVA),`VA · ${inc.length} of ${rows.filter(r=>r[2]!=null).length} loads`)+plate("Gen full-load current",n1(gI),`A @ ${V} V ${ph}φ`)+plate("Peak at motor start",n1(peak/1000),"kVA");
  $("lg-c").textContent=
`Loads on generator (demand values from the calc above):
`+inc.map(r=>`  ${r[0]}: ${r0(r[2])} VA`).join("\n")+`
Total = ${r0(gVA)} VA = ${n1(gVA/1000)} kVA
Required kW = ${n1(gVA/1000)} kVA × ${pf} PF × ${mg} margin = ${n1(needKW)} kW → next standard ${gkw} kW
Full-load current = ${gkw} kW ÷ ${pf} × 1000 ÷ (${ph===3?`√3 × ${V}`:V}) = ${n1(gI)} A
`+(mVA?`Largest motor start: ${r0(mVA)} VA × ${stf} = ${n1(skva)} kVA starting
Peak = ${r0(gVA)} + ${r0(mVA)} × (${stf} − 1) = ${r0(peak)} VA → confirm the generator's rated motor-starting kVA ≥ ${n1(skva)} kVA at your allowed voltage dip`:"No motor load on the generator.")+
(tr==="auto"?`\n702.4(B)(2)(a): automatic transfer must carry the full calculated load per Article 220.`:tr==="lm"?`\n702.4(B)(2)(b) / 750.30: an energy management system must shed or limit the unchecked loads.`:`\n702.4(B)(1): manual transfer, sized for the loads the user chooses to run at once.`);
  window._ldGen={gkw,pf,V,ph};window._ldVA=total;
  $("ld-ulen-l").hidden=!mf;
  const svd=vdCheck(useAmps,v("ld-len"),s.cond,mat,V,ph,2,null);
  if(svd.txt)$("ld-out").innerHTML+=plate("Service VD",svd.short,svd.fix?"use "+csz(svd.fix):`${v("ld-len")} ft, limit 2%`);
  if(mf&&window._unit){const u=window._unit, uvd=vdCheck(u.uA,v("ld-ulen"),u.uC,mat,V,1,3,egcFor(u.uO,mat,u.uC).e);
    $("ld-out").innerHTML+=plate("Unit feeder VD",uvd.short,uvd.fix?"use "+csz(uvd.fix):`${v("ld-ulen")} ft, limit 3%`);
    if(uvd.txt)calc.push(`Unit feeder ${v("ld-ulen")} ft at ${n1(u.uA)} A: ${uvd.txt}`);}
  if(svd.txt)calc.push(`Service ${v("ld-len")} ft at ${n1(useAmps)} A: ${svd.txt}`);
  calc.push(`Service: ${n1(useAmps)} A → next standard rating ${s.rating} A`,s.basis,`GEC: Table 250.66 on ${fmt(s.cm)} → ${label(s.gec[2])} Cu / ${label(s.gec[3])} Al (cap 6 AWG Cu if rod-only, 250.66(A))`);
  $("ld-c").textContent=calc.join("\n");
  $("ld-notes").innerHTML=notes.map(x=>`<li>${x}</li>`).join("");
}
// ---- Transformers ----
const KVA1=[3,5,7.5,10,15,25,37.5,50,75,100,167,250,333,500];
const KVA3=[3,6,9,15,30,45,75,112.5,150,225,300,500,750,1000,1500,2000,2500];
const BBK=[0.05,0.1,0.15,0.25,0.5,0.75,1,1.5,2,3,5,7.5,10];
const OC_ALL=[1,3,6,10].concat(STD_OCPD);
const up=x=>OC_ALL.find(s=>s>=x-1e-9)||Math.ceil(x), down=x=>[...OC_ALL].reverse().find(s=>s<=x+1e-9)||1;
STD_OCPD.forEach(a=>$("xf-fo").add(new Option(a+" A",a)));
let xfLast=null;
function xfType(){
  const t=$("xf-type").value;
  if(t!==xfLast){
    if(t==="hl"||t==="od"||t==="1p")$("xf-vs").value="240";
    else if((t==="dy"||t==="yy")&&$("xf-vs").value==="240")$("xf-vs").value="208";
    const list=t==="1p"?KVA1:KVA3, s=$("xf-kva");
    s.innerHTML='<option value="auto">Recommended size</option>'+list.map(x=>`<option value="${x}">${x} kVA</option>`).join("");
    xfLast=t;
  }
  const bb=t==="bb", bank=t==="hl"||t==="od";
  ["xf-size","xf-prot","xf-cond","xf-gnd"].forEach(id=>$(id).hidden=bb);
  $("xf-bb").hidden=!bb;$("xf-vs-l").hidden=bb;
  $("xf-l1-l").hidden=!bank;$("xf-kva").parentElement.hidden=bank;
  $("xf-l3-l").firstChild.textContent=t==="1p"?"Load (kVA)":"3φ load (kVA)";
  return t;
}
function protSize(minA,ocpd,T,mat){ // conductor ≥ minA and protected by ocpd per 240.4(B)/(C)
  let c=sizeFor(minA,T,mat);
  for(let i=0;i<40;i++){const ok=ocpd<=800?up(c.amp)>=ocpd:c.amp>=ocpd;if(ok)break;c=sizeFor(c.amp+1,T,mat)}
  return c;
}
function xfCalc(){
  const t=xfType(), mat=$("xf-mat").value;
  if(t==="bb")return bbCalc();
  const Vp=+$("xf-vp").value, Vs=+$("xf-vs").value, three=t!=="1p";
  const l3=v("xf-l3"), l1=v("xf-l1"), la=v("xf-la"), m=+$("xf-m").value, Z=Math.max(.5,parseFloat($("xf-z").value)||5.75);
  let kva,units=null,c1=[];
  const loadA=la>0?(three?Math.sqrt(3)*Vs*la/1000:Vs*la/1000):null;
  if(t==="hl"||t==="od"){
    const L3=loadA??l3, k3=t==="hl"?L3/3:L3/Math.sqrt(3), f=t==="hl"?"÷ 3":"÷ √3";
    const Lr=(l1+k3)*m, Pr=k3*m, L=KVA1.find(x=>x>=Lr)||Math.ceil(Lr), P=KVA1.find(x=>x>=Pr)||Math.ceil(Pr);
    units={L,P,n:t==="hl"?2:1};
    kva=t==="hl"?Math.min(L,P)*3+0:Math.sqrt(3)*Math.min(L,P);
    c1.push(`${t==="hl"?"Closed delta, 3 single-phase units (1 lighting + 2 power)":"Open delta, 2 single-phase units (1 lighting + 1 power)"}`,
`Each unit's share of 3φ load = ${n1(L3)} kVA ${f} = ${n1(k3)} kVA`,
`Lighting unit = (${n1(l1)} 1φ + ${n1(k3)}) × ${m} = ${n1(Lr)} kVA → ${L} kVA`,
`Power unit${t==="hl"?"s (×2)":""} = ${n1(k3)} × ${m} = ${n1(Pr)} kVA → ${P} kVA`,
`3φ bank capacity = ${t==="hl"?`3 × smallest unit (${Math.min(L,P)})`:`√3 × smallest unit (${Math.min(L,P)}) = 57.7% of a 3-unit bank`} = ${n1(kva)} kVA`);
  } else {
    const load=loadA??l3, req=load*m, list=three?KVA3:KVA1, sel=$("xf-kva").value;
    const rec=list.find(x=>x>=req)||Math.ceil(req);
    kva=sel==="auto"?rec:+sel;
    c1.push(loadA!=null?`Load = ${three?`√3 × ${Vs} V`:`${Vs} V`} × ${la} A = ${n1(load)} kVA`:`Load = ${n1(load)} kVA`,
`Required = ${n1(load)} × ${m} = ${n1(req)} kVA → next standard ${rec} kVA${sel!=="auto"?` (using selected ${kva} kVA${kva<req?" — UNDERSIZED":""})`:""}`);
  }
  const kI=units?units.L+units.P*units.n:kva; if(units)c1.push(`Currents use the bank's total unit kVA = ${kI} kVA (conservative for an unbalanced bank)`);
  const Ip=three?kI*1000/(Math.sqrt(3)*Vp):kI*1000/Vp, Is=three?kI*1000/(Math.sqrt(3)*Vs):kI*1000/Vs;
  const Isc=Is*100/Z, ratio=Vp/Vs;
  c1.push(`Primary FLA = ${n1(kI)} kVA × 1000 ÷ (${three?`√3 × ${Vp}`:Vp}) = ${n1(Ip)} A`,
`Secondary FLA = ${n1(kI)} × 1000 ÷ (${three?`√3 × ${Vs}`:Vs}) = ${n1(Is)} A`,
`Turns ratio = ${Vp} ÷ ${Vs} = ${ratio.toFixed(3)} : 1`,
`Available fault current (infinite primary) = ${n1(Is)} × 100 ÷ ${Z}% = ${r0(Isc)} A`);
  if(t==="hl")c1.push(`1φ 120/240 capacity on lighting unit = ${units.L} kVA ÷ 240 V = ${n1(units.L*1000/240)} A (high leg = 208 V to ground, orange, 110.15)`);
  $("xf-r1").innerHTML=(units?plate("Lighting unit",units.L,"kVA 1φ",true)+plate(`Power unit${t==="hl"?"s ×2":""}`,units.P,"kVA 1φ"):plate("Transformer",kva,"kVA "+(three?"3φ":"1φ"),true))+plate("Primary FLA",n1(Ip),"A @ "+Vp+" V")+plate("Secondary FLA",n1(Is),"A @ "+Vs+" V")+plate("Fault current",(Isc/1000).toFixed(1),"kA @ secondary");
  $("xf-c1").textContent=c1.join("\n");

  // 2 · Protection 450.3(B)
  const pm=$("xf-pm").value;
  let Op,Os=null,c2=[];
  if(pm==="p"){
    if(Ip>=9){Op=up(Ip*1.25);c2.push(`Primary only, ≥ 9 A: ${n1(Ip)} × 125% = ${n1(Ip*1.25)} A → next size up ${Op} A (Note 1)`)}
    else if(Ip>=2){Op=down(Ip*1.67);c2.push(`Primary only, 2–9 A: ${n1(Ip)} × 167% = ${n1(Ip*1.67)} A → round down ${Op} A`)}
    else{Op=down(Ip*3);c2.push(`Primary only, < 2 A: ${n1(Ip)} × 300% = ${n1(Ip*3)} A → round down ${Op} A`)}
  } else {
    Op=down(Ip*2.5);c2.push(`Primary (with secondary protection): max ${n1(Ip)} × 250% = ${n1(Ip*2.5)} A → round down ${Op} A`);
    if(Is>=9){Os=up(Is*1.25);c2.push(`Secondary ≥ 9 A: ${n1(Is)} × 125% = ${n1(Is*1.25)} A → next size up ${Os} A (Note 1)`)}
    else{Os=down(Is*1.67);c2.push(`Secondary < 9 A: ${n1(Is)} × 167% = ${n1(Is*1.67)} A → round down ${Os} A`)}
    const OpMin=up(Ip*1.25);c2.push(`Primary may be as small as ${OpMin} A (125%) if it won't trip on inrush; ${Op} A is the maximum.`);
  }
  if(pm==="p"&&!(t==="1p"||t==="dd"))c2.push("Primary-only protection does not protect the secondary conductors for this connection (240.4(F)). Secondary conductors need an OCPD where they terminate (240.21(C)).");
  const OsT=Os??up(Is*1.25);
  $("xf-r2").innerHTML=plate("Primary OCPD",Op,pm==="p"?"A":"A max",true)+plate("Secondary OCPD",Os??"—",Os?"A":"not required by 450.3")+plate("Method",pm==="p"?"Primary":"Pri + Sec","Table 450.3(B)");
  $("xf-c2").textContent=c2.join("\n");

  // 3 · Conductors
  const T=$("xf-t").value, FO=$("xf-fo").value==="auto"?Op:+$("xf-fo").value;
  const pc=protSize(Ip*1.25,Op,T,mat), pE=egcFor(Op,mat,pc);
  const rows=[];
  rows.push(["Primary feeder","215.2 / 240.4",Math.max(Ip*1.25,0),pc,`EGC ${label(pE.e)}`,`${n1(Ip)} × 125% = ${n1(Ip*1.25)} A, raised until protected by the ${Op} A primary OCPD (240.4(B))`]);
  const bondTxt=c=>{const b=bondFor(area(c.s)*c.sets,mat);return b.over?b.same:(mat==="cu"?b.cu:b.al)};
  if(t==="1p"||t==="dd"){const mn=Op/ratio;const c=sizeFor(mn,T,mat);rows.push(["Secondary, protected by primary","240.21(C)(1)",mn,c,`SSBJ ${label(bondTxt(c))}`,`Primary OCPD ${Op} A ÷ ${ratio.toFixed(3)} = ${n1(mn)} A (1φ 2-wire or 3-wire Δ-Δ only)`])}
  const leave=true;
  const m10=Math.max(Is,OsT,Op*ratio/10); const c10=sizeFor(m10,T,mat);
  rows.push(["Secondary ≤ 10 ft","240.21(C)(2)",m10,c10,`SSBJ ${label(bondTxt(c10))}`,`max(load ${n1(Is)}, termination OCPD ${OsT}, 1/10 × ${Op} × ${ratio.toFixed(3)} = ${n1(Op*ratio/10)})`]);
  const m25=Math.max(OsT,Op*ratio/3); const c25=sizeFor(m25,T,mat);
  rows.push(["Secondary ≤ 25 ft","240.21(C)(6)",m25,c25,`SSBJ ${label(bondTxt(c25))}`,`max(termination OCPD ${OsT}, 1/3 × ${Op} × ${ratio.toFixed(3)} = ${n1(Op*ratio/3)})`]);
  const mpt=FO/3, cpt=sizeFor(mpt,T,mat), mst=Math.max(OsT,FO*ratio/3), cst=sizeFor(mst,T,mat);
  rows.push(["Primary tap (pri+sec ≤ 25 ft)","240.21(B)(3)",mpt,cpt,`EGC ${label(egcFor(FO,mat,cpt).e)}`,`1/3 × ${FO} A feeder OCPD = ${n1(mpt)}`]);
  rows.push(["Secondary (pri+sec ≤ 25 ft)","240.21(B)(3)",mst,cst,`SSBJ ${label(bondTxt(cst))}`,`max(termination OCPD ${OsT}, 1/3 × ${FO} × ${ratio.toFixed(3)} = ${n1(FO*ratio/3)})`]);
  const cOut=sizeFor(OsT,T,mat);
  rows.push(["Secondary outside, any length","240.21(C)(4)",OsT,cOut,`SSBJ ${label(bondTxt(cOut))}`,`terminates in one OCPD ≤ ampacity: ${OsT} A`]);
  const ph3=three?3:1, pvd=vdCheck(Ip,v("xf-pl"),pc,mat,Vp,ph3,2,pE.e), svd=vdCheck(Is,v("xf-sl"),c25,mat,Vs,ph3,2,null);
  $("xf-tb").innerHTML=rows.map(r=>`<tr><td>${r[0]}</td><td>${r[1]}</td><td>${n1(r[2])} A</td><td class="hl">${csz(r[3])}</td><td>${r[4]}</td></tr>`).join("");
  $("xf-c3").textContent=rows.map(r=>`${r[0]} (${r[1]}): ${r[5]} → ${csz(r[3])}`).join("\n")+`\nPrimary EGC: Table 250.122 @ ${Op} A → ${label(pE.e)}${pE.capped?" (capped at conductor size)":""}\nSSBJ = supply-side bonding jumper per Table 250.102(C)(1), 250.30(A)(2), sized on the secondary conductors.\nAll secondary taps end in a single OCPD rated no more than the conductor ampacity.`+(pvd.txt?`\nPrimary ${v("xf-pl")} ft at ${n1(Ip)} A: ${pvd.txt}`:"")+(svd.txt?`\nSecondary ${v("xf-sl")} ft (${csz(c25)}) at ${n1(Is)} A: ${svd.txt}`:"")+`\nTotal pri + sec drop = ${(pvd.pct+svd.pct).toFixed(2)}% (5% total recommended)`;

  // 4 · Grounding
  const grounded={"1p":Vs<=240,"dy":true,"yy":true,"hl":true,"od":true,"dd":false,"yd":false}[t];
  const sc=c10, cm=area(sc.s)*sc.sets, b=bondFor(cm,mat), bSz=b.over?b.same:(mat==="cu"?b.cu:b.al);
  const g=row(cm,mat), el=$("xf-el").value;
  let gcu=g[2],gal=g[3];
  if(el==="rod"){if(area(gcu)>area("6"))gcu="6";if(area(gal)>area("4"))gal="4"}
  if(el==="cee"){if(area(gcu)>area("4"))gcu="4";gal=null}
  $("xf-r4").innerHTML=(grounded?plate("System bonding jumper",...split(bSz),true):plate("System bonding jumper","None","ungrounded system",true))+plate("GEC · Cu",...split(gcu))+(gal?plate("GEC · Al",...split(gal)):"")+plate("Supply-side bonding jumper",...split(bSz))+plate("Primary EGC",...split(pE.e));
  $("xf-c4").textContent=
`Secondary conductors (10 ft rule): ${csz(sc)} ${matN(mat)} = ${fmt(cm)}
`+(grounded?`System bonding jumper 250.30(A)(1) → Table 250.102(C)(1):\n  ${bondCalc(cm,mat,b)}\n`:`Ungrounded secondary: no system bonding jumper. Install ground detectors (250.21(B)).\n`)+
`GEC 250.30(A)(5)${grounded?"":" / 250.30(B)(1)"} → Table 250.66: ${label(g[2])} Cu / ${label(g[3])} Al${el!=="other"?` → capped for ${el==="rod"?"rod":"concrete-encased"} electrode: ${label(gcu)} Cu${gal?" / "+label(gal)+" Al":""}`:""}
Supply-side bonding jumper 250.30(A)(2) → Table 250.102(C)(1): ${label(bSz)} ${matN(mat)}
Primary EGC: Table 250.122 @ ${Op} A → ${label(pE.base[1])} Cu / ${label(pE.base[2])} Al`;
  const n=[];
  if(t==="dy"||t==="yy")n.push("Wye secondary with a neutral must be grounded (250.20(B)(2)).");
  if(t==="hl"||t==="od")n.push("4-wire delta: ground the midpoint of one phase winding (250.20(B)(3)). Mark the high leg orange (110.15) and put it in the B phase position at panels (408.3(E)).");
  if(t==="dd"||t==="yd")n.push(`3-wire delta secondary (${Vs} V) may be left ungrounded with ground detectors (250.21), corner-grounded, or impedance-grounded (250.36).`);
  if(t==="1p")n.push(Vs<=240?"120/240 V 3-wire secondary must be grounded (250.20(B)(1)).":"Secondary over 150 V to ground with no neutral may be left ungrounded.");
  if(t==="yy")n.push("Wye–wye: bond the secondary neutral at one point only, and don't tie primary and secondary neutrals together unless the transformer is designed for it.");
  n.push("Bond the neutral to ground at ONE point: the transformer or the first disconnect (250.30(A)(1)).","Electrode: nearest building steel or water pipe within 5 ft of entry (250.30(A)(4)).","Use the secondary conductor size you actually install. The table shows the 10 ft rule size.");
  $("xf-n4").innerHTML=n.map(x=>`<li>${x}</li>`).join("");
}
function bbCalc(){
  const vi=v("bb-vin")||1, vo=v("bb-vout")||1, L=v("bb-kva"), ph=$("bb-ph").value, mat=$("xf-mat").value;
  const d=Math.abs(vo-vi), boost=vo>vi;
  let per,wind,n,formula;
  if(ph==="1"){per=L*d/vo;wind=d;n=1;formula=`${L} kVA × ${n1(d)} V ÷ ${vo} V`}
  else if(ph==="ow"){per=L*d/(Math.sqrt(3)*vo);wind=d;n=2;formula=`${L} kVA × ${n1(d)} V ÷ (√3 × ${vo} V)`}
  else{per=L*d/(3*vo);wind=d/Math.sqrt(3);n=3;formula=`${L} kVA × ${n1(d)} V ÷ (3 × ${vo} V)`}
  const unit=BBK.find(x=>x>=per)||Math.ceil(per);
  const three=ph!=="1", Ii=three?L*1000/(Math.sqrt(3)*vi):L*1000/vi, Io=three?L*1000/(Math.sqrt(3)*vo):L*1000/vo;
  const O=Ii>=9?up(Ii*1.25):down(Ii*1.67);
  const c=protSize(Ii*1.25,O,"75",mat), e=egcFor(O,mat,c);
  $("bb-r").innerHTML=plate(`Unit size ×${n}`,unit,"kVA each",true)+plate(boost?"Boost":"Buck",n1(d),`V (${n1(d/vi*100)}%)`)+plate("Input current",n1(Ii),"A")+plate("Input OCPD",O,"A")+plate("Input conductors",csz(c).split(" ")[0],(+c.s>=250?"kcmil ":"AWG ")+matN(mat))+plate("EGC",...split(e.e));
  $("bb-c").textContent=
`${boost?"Boost":"Buck"} = |${vo} − ${vi}| = ${n1(d)} V
Unit kVA = ${formula} = ${per.toFixed(3)} kVA → next standard ${unit} kVA × ${n} unit${n>1?"s":""}
Low-voltage winding needed ≈ ${n1(wind)} V per unit (pick 12/16/24/32 V catalog winding at or just above)
Input current = ${L} kVA × 1000 ÷ (${three?`√3 × ${vi}`:vi}) = ${n1(Ii)} A · output current = ${n1(Io)} A
450.4(A) autotransformer OCPD: ${Ii>=9?`${n1(Ii)} × 125% → next size up ${O} A`:`${n1(Ii)} × 167% → ${O} A`}
Input conductors: ${n1(Ii)} × 125% = ${n1(Ii*1.25)} A → ${csz(c)} ${matN(mat)} · EGC Table 250.122 @ ${O} A → ${label(e.e)}
Not a separately derived system: no system bonding jumper or GEC. The grounded conductor runs through (210.9, 215.11).
Use the manufacturer's selection chart to confirm the wiring diagram and that an open-delta bank isn't used on a 4-wire wye load.`;
}
// ---- MSB / MCC ----
const NEMA=[["00",[1.5,1.5,2]],["0",[3,3,5]],["1",[7.5,7.5,10]],["2",[10,15,25]],["3",[25,30,50]],["4",[40,50,100]],["5",[75,100,200]],["6",[150,200,400]],["7",[null,300,600]],["8",[null,450,900]]];
const STARTERS={fvnr:"FVNR",fvr:"FVR (reversing)",rvss:"Soft starter",vfd:"VFD"};
const SCPD={mcp:["MCP (instantaneous)",8],cb:["Inverse-time breaker",2.5],de:["Dual-element fuse",1.75]};
let buckets=[{tag:"P-1",hp:"50",st:"fvnr",dv:"mcp",sf:true,len:180},{tag:"P-2",hp:"25",st:"vfd",dv:"cb",sf:true,len:220},{tag:"F-1",hp:"10",st:"fvr",dv:"cb",sf:false,len:300},{tag:"EF-1",hp:"5",st:"fvnr",dv:"de",sf:true,len:450}];
let feeders=[{n:"MCC-1",a:null,c:false,mcc:true,len:120},{n:"T-1 75 kVA xfmr",a:90,c:true,len:60},{n:"RTU-1",a:62,c:false,len:300},{n:"LP-1 lighting",a:110,c:true,len:180}];
const sbV=()=>+$("sb-v").value;
const vIdx=V=>({208:1,240:2,480:3,600:4}[V]);
const flcAt=(hp,V)=>{const r=FLC3[hp];return r?r[vIdx(V)]:null};
const nemaOf=(hp,V)=>{const col=V<=208?0:V<=240?1:2;const r=NEMA.find(n=>n[1][col]!=null&&+hp<=n[1][col]);return r?r[0]:"—"};
const esc=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]));
function renderBuckets(){
  const V=sbV(), hs=Object.keys(FLC3).filter(h=>flcAt(h,V)!=null).sort((a,b)=>a-b);
  $("mc-rows").innerHTML=buckets.map((b,i)=>`<tr>
    <td><input id="b${i}-tag" data-i="${i}" data-k="tag" value="${esc(b.tag)}" style="width:72px"></td>
    <td><select id="b${i}-hp" data-i="${i}" data-k="hp">${hs.map(h=>`<option value="${h}"${h===b.hp?" selected":""}>${hpLabel(h)}</option>`).join("")}</select></td>
    <td><select id="b${i}-st" data-i="${i}" data-k="st">${Object.entries(STARTERS).map(([k,l])=>`<option value="${k}"${k===b.st?" selected":""}>${l}</option>`).join("")}</select></td>
    <td><select id="b${i}-dv" data-i="${i}" data-k="dv">${Object.entries(SCPD).map(([k,l])=>`<option value="${k}"${k===b.dv?" selected":""}>${l[0]}</option>`).join("")}</select></td>
    <td><input type="checkbox" id="b${i}-sf" data-i="${i}" data-k="sf"${b.sf?" checked":""}></td>
    <td><input id="b${i}-len" type="number" min="0" step="any" value="${b.len??0}" data-i="${i}" data-k="len"></td>
    <td>${buckets.length>1?`<button class="x" type="button" data-del="${i}" aria-label="Remove ${esc(b.tag)}">✕</button>`:""}</td></tr>`).join("");
}
function renderFeeders(){
  $("sb-rows").innerHTML=feeders.map((f,i)=>`<tr>
    <td><input id="f${i}-n" data-i="${i}" data-k="n" value="${esc(f.n)}" style="width:150px"></td>
    <td>${f.mcc?`<span class="ref">from MCC</span>`:`<input id="f${i}-a" type="number" min="0" step="any" data-i="${i}" data-k="a" value="${f.a}">`}</td>
    <td>${f.mcc?"":`<input type="checkbox" id="f${i}-c" data-i="${i}" data-k="c"${f.c?" checked":""}>`}</td>
    <td><input id="f${i}-len" type="number" min="0" step="any" value="${f.len??0}" data-i="${i}" data-k="len"></td>
    <td>${f.mcc?"":`<button class="x" type="button" data-del="${i}" aria-label="Remove ${esc(f.n)}">✕</button>`}</td></tr>`).join("");
}
$("mc-rows").addEventListener("input",e=>{const t=e.target,i=+t.dataset.i,k=t.dataset.k;if(isNaN(i))return;buckets[i][k]=k==="sf"?t.checked:t.value;sbCalc()});
$("mc-rows").addEventListener("click",e=>{const d=e.target.dataset.del;if(d!=null){buckets.splice(+d,1);renderBuckets();sbCalc()}});
$("mc-add").addEventListener("click",()=>{buckets.push({tag:"M-"+(buckets.length+1),hp:"10",st:"fvnr",dv:"mcp",sf:true,len:100});renderBuckets();sbCalc()});
$("sb-rows").addEventListener("input",e=>{const t=e.target,i=+t.dataset.i,k=t.dataset.k;if(isNaN(i))return;feeders[i][k]=k==="c"?t.checked:(k==="a"||k==="len")?(parseFloat(t.value)||0):t.value;sbCalc()});
$("sb-rows").addEventListener("click",e=>{const d=e.target.dataset.del;if(d!=null){feeders.splice(+d,1);renderFeeders();sbCalc()}});
$("sb-add").addEventListener("click",()=>{feeders.push({n:"Feeder "+(feeders.length+1),a:50,c:false,len:100});renderFeeders();sbCalc()});
$("sb-imp").addEventListener("click",()=>{
  const va=window._ldVA||0;if(!va)return;const a=Math.round(va/(Math.sqrt(3)*sbV())*10)/10;
  const ex=feeders.find(f=>f.imp);if(ex)ex.a=a;else feeders.push({n:"Load Calc total",a,c:false,imp:true});
  renderFeeders();sbCalc();
});
$("sb-v").addEventListener("input",()=>{renderBuckets()});

function sbCalc(){
  const V=sbV(), mat=$("sb-mat").value, deb=$("mc-deb").value==="yes";
  // MCC buckets
  const R=buckets.map(b=>{
    const flc=flcAt(b.hp,V), nema=b.st==="vfd"?"VFD":nemaOf(b.hp,V);
    const minA=flc*1.25, cond=sizeFor(minA,"75",mat);
    let sc,scTxt,egcBasis,feedRating;
    const deFuse=up(flc*1.75);
    if(b.dv==="mcp"){const pct=deb?11:8;sc=Math.round(flc*pct);scTxt=`MCP setting ≤ ${pct*100}% × ${flc} = ${sc} A (430.52(C)(3)), up to ${deb?1700:1300}% if needed`;egcBasis=deFuse;feedRating=up(flc*2.5)}
    else{const p=SCPD[b.dv][1];sc=up(flc*p);scTxt=`${SCPD[b.dv][0]} ${p*100}% × ${flc} = ${n1(flc*p)} → ${sc} A`;egcBasis=sc;feedRating=sc}
    if(b.st==="vfd")scTxt+=" · VFD: use the drive's listed SCPD if smaller (430.130)";
    const eg=egcFor(egcBasis,mat,cond);
    const ol=b.st==="vfd"?"in drive":n1(flc*(b.sf?1.25:1.15))+" A";
    const vdc=vdCheck(flc,parseFloat(b.len)||0,cond,mat,V,3,3,eg.e);
    return{b,flc,nema,minA,cond,sc,scTxt,eg,egcBasis,ol,feedRating,vdc};
  });
  $("mc-res").innerHTML=R.map(r=>`<tr><td>${esc(r.b.tag)}</td><td>${r.flc} A</td><td>${r.nema}</td><td class="hl">${r.sc} A${r.b.dv==="mcp"?" set":""}</td><td class="hl">${csz(r.cond)}</td><td>${r.ol}</td><td>${label(r.vdc.egc2)}${r.vdc.egc2!==r.eg.e?" ↑":""}${r.eg.capped?" *":""}</td><td>${r.vdc.fix?`${r.vdc.short} → ${csz(r.vdc.fix)}`:r.vdc.short}</td></tr>`).join("");
  $("mc-c1").textContent=R.map(r=>
`${r.b.tag}: ${hpLabel(r.b.hp)} HP ${STARTERS[r.b.st]} @ ${V} V → FLC ${r.flc} A (430.250) · NEMA size ${r.nema}
  Conductors 430.22${r.b.st==="vfd"?"/430.122":""}: ${r.flc} × 125% = ${n1(r.minA)} A → ${csz(r.cond)} ${matN(mat)}
  ${r.scTxt}
  Overload 430.32: ${r.b.st==="vfd"?"provided by the listed drive (430.124)":`${r.flc} × ${r.b.sf?125:115}% = ${r.ol} (use nameplate FLA)`}
  EGC 250.122(D)${r.b.dv==="mcp"?"(2): sized on the DE fuse max " + r.egcBasis + " A":"(1): @ "+r.egcBasis+" A"} → ${label(r.eg.base[mat==="cu"?1:2])}${r.eg.capped?` → capped at ${label(r.eg.e)}`:""}${r.vdc.txt?`\n  ${r.b.len} ft ${r.vdc.txt}`:""}`).join("\n");

  // MCC feeder
  const oth=v("mc-oth");
  const big=R.reduce((a,c)=>c.flc>a.flc?c:a,R[0]), sumO=R.filter(r=>r!==big).reduce((s,r)=>s+r.flc,0);
  const fMin=big.flc*1.25+sumO+oth;
  const bigS=R.reduce((a,c)=>c.feedRating>a.feedRating?c:a,R[0]), sumS=R.filter(r=>r!==bigS).reduce((s,r)=>s+r.flc,0);
  const fCalc=bigS.feedRating+sumS+oth, fO=[...STD_OCPD].reverse().find(x=>x<=fCalc)||15;
  const fC=sizeFor(fMin>800?Math.max(fMin,fO):fMin,"75",mat), fE=egcFor(fO,mat,fC);
  const HB=[600,800,1200,1600,2000,2500,3000], hb=HB.find(x=>x>=Math.max(fO,fMin))||3000;
  window._mcc={a:fMin,o:fO,c:fC,e:fE};
  $("mc-fd").innerHTML=plate("MCC feeder ampacity",n1(fMin),"A min (430.24)",true)+plate("Feeder OCPD",fO,"A max (430.62)")+plate("Feeder conductors",fC.sets>1?`${fC.sets}×${fC.s}`:fC.s,(+fC.s>=250?"kcmil ":"AWG ")+matN(mat))+plate("Feeder EGC",...split(fE.e))+plate("Horizontal bus",hb,"A min");
  $("mc-c2").textContent=
`430.24: ${big.flc} × 125% (${big.b.tag}) + ${n1(sumO)} others + ${oth} other = ${n1(fMin)} A → ${csz(fC)} ${matN(mat)} (${fC.amp} A)
430.62(A): largest SCPD ${bigS.feedRating} A (${bigS.b.tag}${bigS.b.dv==="mcp"?", MCP counted at inverse-time 250%":""}) + ${n1(sumS)} + ${oth} = ${n1(fCalc)} A → round down ${fO} A
Feeder EGC Table 250.122 @ ${fO} A → ${label(fE.e)}${fE.capped?" (capped)":""}
430.94: MCC OCPD must not exceed the common power bus rating → horizontal bus ≥ ${Math.max(fO,Math.ceil(fMin))} A → ${hb} A
MCC SCCR must be ≥ available fault current at the MCC (430.99, 110.10). Mark it (430.98).`;

  // MSB feeder schedule
  const sched=feeders.map(f=>{
    if(f.mcc){const vdc=vdCheck(fMin-0.25*big.flc,f.len||0,fC,mat,V,3,2,fE.e);return{n:f.n,d:fMin,o:fO,c:fC,e:fE,svc:fMin,vdc}}
    const a=+f.a||0, d=f.c?a*1.25:a, o=up(Math.max(d,15)), c=protSize(d,o,"75",mat), e=egcFor(o,mat,c);
    const vdc=vdCheck(a,f.len||0,c,mat,V,3,2,e.e);
    return{n:f.n,d,o,c,e,svc:d,vdc};
  });
  $("sb-sched").innerHTML=sched.map(s=>`<tr><td>${esc(s.n)}</td><td>${n1(s.d)}</td><td class="hl">${s.o} A</td><td class="hl">${csz(s.c)}</td><td>${label(s.vdc.egc2)}${s.vdc.egc2!==s.e.e?" ↑":""}</td><td>${s.vdc.fix?`${s.vdc.short} → ${csz(s.vdc.fix)}`:s.vdc.short}</td></tr>`).join("");

  // Service
  const load=sched.reduce((t,s)=>t+s.svc,0);
  const main=STD_OCPD.find(x=>x>=load)||Math.ceil(load);
  const BUS=[400,600,800,1000,1200,1600,2000,2500,3000,4000,5000], bus=BUS.find(x=>x>=main)||main;
  const need=main>800?main:load, ss=$("sb-sets").value;
  let sets=1,c;
  if(ss==="auto"){for(sets=1;sets<=12;sets++){c=sizeFor(need/sets,"75",mat);if(c.sets===1&&area(c.s)<=600000)break}}
  else{sets=+ss;c=sizeFor(need/sets,"75",mat)}
  if(c.sets>1){sets*=c.sets;c={s:c.s,sets:1,amp:c.amp/c.sets}}
  const per=c.s, tot=area(per)*sets, totAmp=c.amp*sets;
  const g=row(tot,mat), el=$("sb-el").value; let gcu=g[2],gal=g[3];
  if(el==="rod"){if(area(gcu)>area("6"))gcu="6";if(area(gal)>area("4"))gal="4"}
  if(el==="cee"){if(area(gcu)>area("4"))gcu="4";gal=null}
  const mb=bondFor(tot,mat), mbS=mb.over?mb.same:(mat==="cu"?mb.cu:mb.al);
  const each=bondFor(area(per),mat), eS0=each.over?each.same:(mat==="cu"?each.cu:each.al);
  const eS=sets>1&&area(eS0)<area("1/0")?"1/0":eS0;
  const isc=v("sb-isc"), sccr=v("sb-sccr");
  $("sb-out").innerHTML=plate("Service load",n1(load),"A",true)+plate("Main OCPD",main,"A")+plate("Bus rating",bus,"A min")+plate("Service conductors",sets>1?`${sets}×${per}`:per,(+per>=250?"kcmil ":"AWG ")+matN(mat))+plate("GEC",...split(gcu))+plate("Main bonding jumper",...split(mbS))+plate(sets>1?"Neutral & SSBJ / raceway":"Neutral & SSBJ min",...split(eS));
  const flags=[];
  const wye=V!==240, toGround=V===208?120:V===240?240:V/Math.sqrt(3);
  if(wye&&toGround>150&&main>=1000)flags.push(`Ground-fault protection of equipment required: solidly grounded wye over 150 V to ground with a ${main} A disconnect (230.95). Max setting 1200 A, 1 s at 3000 A or more. Performance-test on site (230.95(C)).`);
  if(main>=1200)flags.push(`Main is ${main} A: arc energy reduction required for breakers rated or adjustable to 1200 A or more (240.87), or fuses 1200 A or more (240.67). Use ZSI, differential relaying, an energy-reducing maintenance switch, or similar.`);
  if(isc>sccr)flags.push(`Available fault current ${isc} kA exceeds equipment SCCR ${sccr} kA (110.10). Use higher-rated equipment or a series-rated combination.`);
  if(fO>hb)flags.push(`MCC feeder OCPD exceeds the bus rating (430.94).`);
  const fl=$("sb-flag");fl.hidden=!flags.length;fl.innerHTML=flags.join("<br><br>");
  const cnd=+$("sb-cond").value, depth=toGround<=150?3:[3,3.5,4][cnd-1], wIn=Math.max(30,v("sb-w"));
  $("sb-c").textContent=
`Service load (230.42(A)) = ${sched.map(s=>n1(s.svc)).join(" + ")} = ${n1(load)} A
Main OCPD: next standard ≥ ${n1(load)} A = ${main} A${main<=800?" (240.4(B) next size up)":" (240.4(C): conductors ≥ rating)"} · bus ≥ ${bus} A
Service conductors: ${n1(need)} A ÷ ${sets} set${sets>1?"s":""} = ${n1(need/sets)} A/set → ${per} ${+per>=250?"kcmil":"AWG"} ${matN(mat)} (${c.amp} A × ${sets} = ${totAmp} A @ 75 °C${DER&&DER.on?", derated":""})
Equivalent area = ${fmt(tot)}
GEC Table 250.66 → ${label(g[2])} Cu / ${label(g[3])} Al${el!=="other"?` → capped ${label(gcu)} Cu`:""}
Main bonding jumper 250.28(D) → Table 250.102(C)(1): ${bondCalc(tot,mat,mb).replace(/\n/g,"; ")}
Neutral min 250.24(D)${sets>1?`(2) per raceway`:""} and supply-side bonding jumper${sets>1?" per raceway 250.102(C)(2)":""}: ${label(eS)}${sets>1&&eS!==eS0?" (raised to 1/0, 310.10(G))":""}
110.24: mark available fault current (${isc} kA) and the date on the service equipment.
110.26 working space: ${toGround<=150?"0–150 V to ground":"151–1000 V to ground"}, Condition ${cnd} → ${depth} ft deep, ${wIn} in wide (min 30 in or equipment width), 6.5 ft high
`+(main>=800?`110.26(C)(3): ${main} A ≥ 800 A → personnel doors within 25 ft of the working space open outward with listed panic hardware\n`:"")+
(main>=1200&&wIn>72?`110.26(C)(2): ${main} A and over 6 ft wide → an entrance at each end of the working space (24 in × 6.5 ft min)`:`110.26(C)(2): one entrance OK unless 1200 A or more and over 6 ft wide`);
}
// ---- Voltage drop (shared) ----
const KV={cu:12.9,al:21.2};
function vdOf(I,L,c,mat,V,ph){const cm=area(c.s)*c.sets, k=ph===3?Math.sqrt(3):2, vd=k*KV[mat]*L*I/cm;return{vd,pct:vd/V*100,k,cm}}
function vdFix(I,L,c,mat,V,ph,lim){ // smallest size (same sets) meeting limit
  for(const [s] of SIZES){const t={s,sets:c.sets};if(area(s)<area(c.s))continue;if(mat==="al"&&s==="14")continue;if(vdOf(I,L,t,mat,V,ph).pct<=lim)return t}
  for(let n=c.sets+1;n<=12;n++){const t={s:"500",sets:n};if(vdOf(I,L,t,mat,V,ph).pct<=lim)return t}
  return null;
}
function egcUp(e,c0,c1){if(!c1||area(c1.s)*c1.sets<=area(c0.s)*c0.sets)return e;const r=(area(c1.s)*c1.sets)/(area(c0.s)*c0.sets);let n=nextUp(area(e)*r)||e;if(area(n)>area(c1.s))n=c1.s;return n}
// one-line check used across tabs
function vdCheck(I,L,c,mat,V,ph,lim,egc){
  if(!L||!I)return{pct:0,ok:true,txt:"",fix:null,egc2:egc,short:"—"};
  const r=vdOf(I,L,c,mat,V,ph), ok=r.pct<=lim, fix=ok?null:vdFix(I,L,c,mat,V,ph,lim), egc2=fix&&egc?egcUp(egc,c,fix):egc;
  const txt=`VD: ${r.k===2?"2":"1.732"} × ${KV[mat]} × ${L} ft × ${n1(I)} A ÷ ${r.cm.toLocaleString()} cmil = ${r.vd.toFixed(1)} V = ${r.pct.toFixed(2)}% of ${V} V → ${ok?`OK (≤ ${lim}%)`:`over ${lim}%`}`+
    (fix?` · upsize to ${csz(fix)} (${vdOf(I,L,fix,mat,V,ph).pct.toFixed(2)}%)`+(egc&&egc2!==egc?`, EGC ${label(egc)} → ${label(egc2)} (250.122(B))`:""):"");
  return{pct:r.pct,ok,txt,fix,egc2,short:`${r.pct.toFixed(1)}%${ok?"":" ⚠"}`};
}
SIZES.forEach(([s])=>$("vd-size").add(new Option(label(s),s)));$("vd-size").value="3";
STD_OCPD.forEach(a=>$("vd-ocpd").add(new Option(a+" A",a)));$("vd-ocpd").value=100;
function vdTab(){
  const [V,ph]=$("vd-sys").value.split("|").map(Number), I=v("vd-i"), L=v("vd-l"), mat=$("vd-mat").value;
  const sets=Math.max(1,Math.min(12,parseInt($("vd-sets").value)||1)), c={s:$("vd-size").value,sets}, lim=+$("vd-lim").value, O=+$("vd-ocpd").value;
  if(mat==="al"&&c.s==="14"){c.s="12";$("vd-size").value="12"}
  const r=vdOf(I,L,c,mat,V,ph), ok=r.pct<=lim, fix=ok?c:vdFix(I,L,c,mat,V,ph,lim);
  const maxL=lim/100*V*r.cm/(r.k*KV[mat]*(I||1));
  const amp=AMP["75"][mat][c.s]?AMP["75"][mat][c.s]*sets:null;
  const base=egcFor(O,mat,{s:"2000"}).e, e2=fix?egcUp(base,c,fix):base;
  $("vd-out").innerHTML=plate("Voltage drop",r.pct.toFixed(2),`% · ${r.vd.toFixed(1)} V`,true)+plate("At the load",n1(V-r.vd),"V")+plate("Status",ok?"OK":"OVER",`limit ${lim}%`)+plate("Max length",r0(maxL),`ft at ${n1(I)} A`)+plate("Size for limit",fix?(fix.sets>1?`${fix.sets}×${fix.s}`:fix.s):"—",fix?(+fix.s>=250?"kcmil":"AWG"):"too far")+plate("EGC",...split(e2));
  $("vd-c").textContent=
`VD = ${r.k===2?"2":"1.732"} × K ${KV[mat]} × ${L} ft × ${n1(I)} A ÷ ${r.cm.toLocaleString()} cmil = ${r.vd.toFixed(2)} V
% = ${r.vd.toFixed(2)} ÷ ${V} × 100 = ${r.pct.toFixed(2)}% → ${ok?"within":"exceeds"} ${lim}%
Max one-way length for ${lim}% = ${lim/100} × ${V} × ${r.cm.toLocaleString()} ÷ (${r.k===2?"2":"1.732"} × ${KV[mat]} × ${n1(I)}) = ${r0(maxL)} ft
Min cmil for ${lim}% = ${r.k===2?"2":"1.732"} × ${KV[mat]} × ${L} × ${n1(I)} ÷ (${lim/100} × ${V}) = ${r0(r.k*KV[mat]*L*I/(lim/100*V))} cmil → ${fix?csz(fix):"over 12 sets of 500"}
Ampacity check: ${csz(c)} ${matN(mat)} @ 75 °C = ${amp??"—"} A ${amp!=null&&amp<I?"⚠ below load":""}
EGC: Table 250.122 @ ${O} A → ${label(base)}${fix&&e2!==base?`; conductors increased ${csz(c)} → ${csz(fix)} = ×${((area(fix.s)*fix.sets)/(area(c.s)*c.sets)).toFixed(2)} area → EGC ${label(e2)} (250.122(B))`:""}`;
}
// ---- EV charging ----
let evs=[{n:"Level 2 · 48 A",q:6,a:48,ph:"1",len:150},{n:"DC fast · 50 kW",q:1,a:150,ph:"3",len:200}];
function renderEv(){
  $("ev-rows").innerHTML=evs.map((e,i)=>`<tr>
    <td><input id="e${i}-n" data-i="${i}" data-k="n" value="${esc(e.n)}" style="width:140px"></td>
    <td><input id="e${i}-q" type="number" min="1" data-i="${i}" data-k="q" value="${e.q}" style="width:56px"></td>
    <td><input id="e${i}-a" type="number" min="1" step="any" data-i="${i}" data-k="a" value="${e.a}"></td>
    <td><select id="e${i}-ph" data-i="${i}" data-k="ph"><option value="1"${e.ph==="1"?" selected":""}>1φ (L-L)</option><option value="3"${e.ph==="3"?" selected":""}>3φ</option></select></td>
    <td><input id="e${i}-len" type="number" min="0" step="any" data-i="${i}" data-k="len" value="${e.len}"></td>
    <td>${evs.length>1?`<button class="x" type="button" data-del="${i}" aria-label="Remove ${esc(e.n)}">✕</button>`:""}</td></tr>`).join("");
}
$("ev-rows").addEventListener("input",e=>{const t=e.target,i=+t.dataset.i,k=t.dataset.k;if(isNaN(i))return;evs[i][k]=(k==="n"||k==="ph")?t.value:(parseFloat(t.value)||0);evCalc()});
$("ev-rows").addEventListener("click",e=>{const d=e.target.dataset.del;if(d!=null){evs.splice(+d,1);renderEv();evCalc()}});
$("ev-add").addEventListener("click",()=>{evs.push({n:"Level 2 · 40 A",q:2,a:40,ph:"1",len:100});renderEv();evCalc()});
function evCalc(){
  const [V,sp]=$("ev-sys").value.split("|").map(Number), mat=$("ev-mat").value, T=$("ev-t").value;
  $("ev-sp-l").hidden=!$("ev-ems").checked;
  const flags=[];
  const R=evs.map(e=>{
    let ph=e.ph==="3"?3:1; if(ph===3&&sp===1){ph=1;flags.push(`${e.n}: 3φ charger on a 1φ system, treated as 1φ.`)}
    const a=e.a||0, q=Math.max(1,Math.round(e.q||1)), va=ph===3?Math.sqrt(3)*V*a:V*a, load=Math.max(7200,va);
    const o=up(a*1.25), c=protSize(a*1.25,o,T,mat), eg=egcFor(o,mat,c), vdc=vdCheck(a,e.len||0,c,mat,V,ph,3,eg.e);
    return{e,ph,a,q,va,load,o,c,eg,vdc};
  });
  $("ev-res").innerHTML=R.map(r=>`<tr><td>${esc(r.e.n)} ×${r.q}</td><td>${(r.va/1000).toFixed(1)}</td><td>${r0(r.load)} VA</td><td class="hl">${r.o} A</td><td class="hl">${csz(r.vdc.fix||r.c)}${r.vdc.fix?" ↑":""}</td><td>${label(r.vdc.egc2)}${r.vdc.egc2!==r.eg.e?" ↑":""}</td><td>${r.vdc.short}</td></tr>`).join("");
  $("ev-c1").textContent=R.map(r=>
`${r.e.n} (×${r.q}): ${r.a} A input @ ${V} V ${r.ph}φ = ${(r.va/1000).toFixed(2)} kVA
  220.57 load = larger of 7200 VA or ${r0(r.va)} VA nameplate = ${r0(r.load)} VA
  625.41 OCPD: ${r.a} × 125% = ${n1(r.a*1.25)} A → ${r.o} A · conductors ${csz(r.c)} ${matN(mat)} (${r.c.amp} A @ ${T} °C)
  EGC Table 250.122 @ ${r.o} A → ${label(r.eg.e)}${r.vdc.txt?`\n  ${r.e.len} ft ${r.vdc.txt}`:""}`).join("\n\n");

  // Feeder
  const totVA=R.reduce((s,r)=>s+r.load*r.q,0), I=sp===3?totVA/(Math.sqrt(3)*V):totVA/V;
  const ems=$("ev-ems").checked, set=v("ev-sp"), Ie=ems?Math.min(I,set):I, d=Ie*1.25;
  const fo=up(d), fc=protSize(d,fo,T,mat), fe=egcFor(fo,mat,fc), fvd=vdCheck(Ie,v("ev-fl"),fc,mat,V,sp,2,fe.e);
  const has1=R.some(r=>r.ph===1)&&sp===3;
  window._ev={VA:totVA,Ie,V,sp};
  $("ev-fd").innerHTML=plate("EV load",n1(Ie),`A${ems&&set<I?" (EMS-limited)":""}`,true)+plate("Connected",(totVA/1000).toFixed(1),"kVA · "+n1(I)+" A")+plate("Feeder OCPD",fo,"A")+plate("Feeder conductors",csz(fvd.fix||fc).replace(/ (AWG|kcmil)/,""),(+(fvd.fix||fc).s>=250?"kcmil ":"AWG ")+matN(mat)+(fvd.fix?" ↑ VD":""))+plate("Feeder EGC",...split(fvd.egc2))+plate("Voltage drop",fvd.short,v("ev-fl")+" ft");
  $("ev-c2").textContent=
`Connected = ${R.map(r=>`${r.q} × ${r0(r.load)}`).join(" + ")} = ${r0(totVA)} VA
Current = ${r0(totVA)} ÷ (${sp===3?`√3 × ${V}`:V}) = ${n1(I)} A${has1?" (1φ chargers spread evenly across phases)":""}
`+(ems?`EMS (625.42 / 750.30) limits the feeder load to ${set} A → design load ${n1(Ie)} A\n`:"")+
`Feeder: ${n1(Ie)} A × 125% continuous = ${n1(d)} A → OCPD ${fo} A · ${csz(fc)} ${matN(mat)} (${fc.amp} A)
EGC Table 250.122 @ ${fo} A → ${label(fe.e)}${fvd.txt?`\n${v("ev-fl")} ft ${fvd.txt}`:""}`+
(has1?`\nBalance check: put about ${n1(R.filter(r=>r.ph===1).reduce((s,r)=>s+r.q,0)/3)} single-phase chargers on each phase pair (A-B, B-C, C-A).`:"");

  // 220.87
  const svc=v("ev-svc"), pk=v("ev-pk"), pf=Math.min(1,Math.max(.5,parseFloat($("ev-pf").value)||.9));
  const exA=sp===3?pk/pf*1000/(Math.sqrt(3)*V):pk/pf*1000/V, ex125=exA*1.25, newA=Ie*1.25, tot=ex125+newA, spare=svc-ex125;
  const perCh=R.length?R.reduce((m,r)=>Math.max(m,r.ph===3?r.load/(Math.sqrt(3)*V):(sp===3?r.load/(Math.sqrt(3)*V):r.load/V)),0)*1.25:0;
  const fits=perCh?Math.max(0,Math.floor(spare/perCh)):0;
  $("ev-sv").innerHTML=plate("Existing ×125%",n1(ex125),"A",true)+plate("Plus EV load",n1(tot),`A of ${svc} A`)+plate("Status",tot<=svc?"OK":"OVER",tot<=svc?`${n1(svc-tot)} A spare`:`${n1(tot-svc)} A short`)+plate("Spare capacity fits",fits,"of the largest charger");
  $("ev-c3").textContent=
`220.87: existing max demand ${pk} kW ÷ ${pf} PF = ${n1(pk/pf)} kVA → ${n1(exA)} A × 125% = ${n1(ex125)} A
New EV load ${n1(Ie)} A × 125% (continuous) = ${n1(newA)} A
Total ${n1(ex125)} + ${n1(newA)} = ${n1(tot)} A vs ${svc} A service → ${tot<=svc?"service is adequate":"service upgrade or an EMS needed"}
`+(tot>svc?`An EMS set to ${Math.max(0,Math.floor((svc-ex125)/1.25))} A or less would fit the existing service (625.42, 750.30).\n`:"")+
`Demand data must cover at least one year at 15-minute intervals (220.87). Without it, use a full Article 220 calc.`+(flags.length?"\n"+flags.join("\n"):"");
}
// ---- Conduit fill ----
const CSZ=["14","12","10","8","6","4","3","2","1","1/0","2/0","3/0","4/0","250","300","350","400","500","600","700","750","800","900","1000"];
const INS={
 THHN:[.0097,.0133,.0211,.0366,.0507,.0824,.0973,.1158,.1562,.1855,.2223,.2679,.3237,.3970,.4608,.5242,.5863,.7073,.8676,.9887,1.0496,1.1085,1.2311,1.3478],
 XHHW:[.0139,.0181,.0243,.0437,.0590,.0814,.0962,.1146,.1534,.1825,.2190,.2642,.3197,.3904,.4536,.5166,.5782,.6984,.8709,.9923,1.0532,1.1122,1.2351,1.3519],
 THW:[.0139,.0181,.0243,.0437,.0726,.0973,.1134,.1333,.1901,.2223,.2624,.3117,.3718,.4596,.5281,.5958,.6619,.7901,.9729,1.1010,1.1652,1.2272,1.3561,1.4784],
 BARE:[.004,.006,.011,.017,.027,.042,.053,.067,.087,.109,.137,.173,.219,.260,.312,.364,.416,.519,.626,.730,.782,.834,.940,1.042]};
const INSL={THHN:"THHN / THWN-2",XHHW:"XHHW / XHHW-2",THW:"THW / THW-2",BARE:"Bare (stranded)"};
const RW={ // Table 4, 100% area in²
 EMT:{"1/2":.304,"3/4":.533,"1":.864,"1-1/4":1.496,"1-1/2":2.036,"2":3.356,"2-1/2":5.858,"3":8.846,"3-1/2":11.545,"4":14.753},
 RMC:{"1/2":.314,"3/4":.549,"1":.887,"1-1/4":1.526,"1-1/2":2.071,"2":3.408,"2-1/2":4.866,"3":7.499,"3-1/2":10.010,"4":12.882,"5":20.212,"6":29.158},
 IMC:{"1/2":.342,"3/4":.586,"1":.959,"1-1/4":1.647,"1-1/2":2.225,"2":3.630,"2-1/2":5.135,"3":7.922,"3-1/2":10.584,"4":13.631},
 PVC40:{"1/2":.285,"3/4":.508,"1":.832,"1-1/4":1.453,"1-1/2":1.986,"2":3.291,"2-1/2":4.695,"3":7.268,"3-1/2":9.737,"4":12.554,"5":19.761,"6":28.567},
 PVC80:{"1/2":.217,"3/4":.409,"1":.688,"1-1/4":1.237,"1-1/2":1.711,"2":2.874,"2-1/2":4.119,"3":6.442,"3-1/2":8.688,"4":11.258,"5":17.855,"6":25.598},
 ENT:{"1/2":.285,"3/4":.508,"1":.832,"1-1/4":1.453,"1-1/2":1.986,"2":3.291},
 FMC:{"3/8":.116,"1/2":.317,"3/4":.533,"1":.817,"1-1/4":1.277,"1-1/2":1.858,"2":3.269,"2-1/2":4.909,"3":7.069,"3-1/2":9.621,"4":12.566},
 LFMC:{"3/8":.192,"1/2":.314,"3/4":.541,"1":.873,"1-1/4":1.528,"1-1/2":1.981,"2":3.246,"2-1/2":4.881,"3":7.475,"3-1/2":9.731,"4":12.692}};
let cfr=[{ins:"THHN",s:"3/0",q:4,role:"ccc"},{ins:"THHN",s:"4",q:1,role:"egc"}];
const ROLES={ccc:"Current-carrying",neu:"Neutral (not counted)",egc:"EGC / bond"};
function renderCf(){
  $("cf-rows").innerHTML=cfr.map((r,i)=>`<tr>
   <td><select id="cf${i}-ins" data-i="${i}" data-k="ins">${Object.keys(INS).map(k=>`<option value="${k}"${k===r.ins?" selected":""}>${INSL[k]}</option>`).join("")}</select></td>
   <td><select id="cf${i}-s" data-i="${i}" data-k="s">${CSZ.map(s=>`<option value="${s}"${s===r.s?" selected":""}>${label(s)}</option>`).join("")}</select></td>
   <td><input id="cf${i}-q" type="number" min="1" data-i="${i}" data-k="q" value="${r.q}" style="width:56px"></td>
   <td><select id="cf${i}-role" data-i="${i}" data-k="role">${Object.entries(ROLES).map(([k,l])=>`<option value="${k}"${k===r.role?" selected":""}>${l}</option>`).join("")}</select></td>
   <td>${cfr.length>1?`<button class="x" type="button" data-del="${i}" aria-label="Remove row ${i+1}">✕</button>`:""}</td></tr>`).join("");
}
$("cf-rows").addEventListener("input",e=>{const t=e.target,i=+t.dataset.i,k=t.dataset.k;if(isNaN(i))return;cfr[i][k]=k==="q"?Math.max(1,parseInt(t.value)||1):t.value;cfCalc()});
$("cf-rows").addEventListener("click",e=>{const d=e.target.dataset.del;if(d!=null){cfr.splice(+d,1);renderCf();cfCalc()}});
$("cf-add").addEventListener("click",()=>{cfr.push({ins:"THHN",s:"12",q:3,role:"ccc"});renderCf();cfCalc()});
function cfCalc(){
  const rw=$("cf-rw").value, nip=$("cf-nip").checked, tbl=RW[rw];
  const items=cfr.map(r=>{const a=INS[r.ins][CSZ.indexOf(r.s)];return{...r,a,tot:a*r.q}});
  const N=items.reduce((s,r)=>s+r.q,0), A=items.reduce((s,r)=>s+r.tot,0);
  const pct=nip?60:N===1?53:N===2?31:40;
  const sizes=Object.keys(tbl).sort((a,b)=>tsz(a.replace("-"," "))-tsz(b.replace("-"," ")));
  const pick=sizes.find(s=>tbl[s]*pct/100>=A-1e-9);
  // check a chosen size
  const cs=$("cf-size"), prev=cs.value||"3/4";
  cs.innerHTML=sizes.map(z=>`<option value="${z}">${z.replace("-"," ")} in</option>`).join("");cs.value=sizes.includes(prev)?prev:sizes[0];
  const Z=cs.value, za=tbl[Z], zf=A/za*100, zok=A<=za*pct/100+1e-9;
  const big=items.length?items.reduce((m,r)=>r.a>m.a?r:m,items[0]):null;
  const maxOf=a=>{const lim3=nip?60:40,x=za*lim3/100/a;let n=Math.floor(x)+((x%1)>=0.8-1e-9?1:0); // Note 7 rounding
    if(nip)return n; if(n>=3)return n; if(2*a<=za*0.31+1e-9)return 2; if(a<=za*0.53+1e-9)return 1; return 0};
  $("cf-chk").innerHTML=plate(`${Z.replace("-"," ")} in ${rw==="PVC40"?"PVC 40":rw==="PVC80"?"PVC 80":rw}`,zf.toFixed(1),`% full · limit ${pct}%`,true)+plate("Status",zok?"OK":"OVER",zok?`${(za*pct/100-A).toFixed(3)} in² spare`:`${(A-za*pct/100).toFixed(3)} in² over`)+(big?plate(`Max ${label(big.s)} ${big.ins==="BARE"?"bare":INSL[big.ins].split(" ")[0]}`,maxOf(big.a),"of that size alone"):"");
  const ins=items.length?items[0].ins:"THHN";
  $("cf-max").innerHTML=["14","12","10","8","6","4","3","2","1","1/0","2/0","3/0","4/0"].map(w=>{const a=INS[ins][CSZ.indexOf(w)],n=maxOf(a);return `<tr><td>${label(w)}</td><td>${a}</td><td class="hl">${n}</td></tr>`}).join("");
  $("cf-max-h").textContent=`Max conductors in ${Z.replace("-"," ")} in ${rw==="PVC40"?"PVC 40":rw==="PVC80"?"PVC 80":rw} (${INSL[ins]}, all same size${nip?", nipple 60%":""})`;
  const ccc=items.filter(r=>r.role==="ccc").reduce((s,r)=>s+r.q,0), f=adj(ccc);
  // jam ratio for exactly 3 identical conductors
  let jam="";
  if(N===3&&items.length===1&&pick){const d=Math.sqrt(4*items[0].a/Math.PI), D=Math.sqrt(4*tbl[pick]/Math.PI), j=1.05*D/d;jam=`Jam ratio = 1.05 × ${D.toFixed(3)} in ID ÷ ${d.toFixed(3)} in OD = ${j.toFixed(2)}${j>=2.8&&j<=3.2?" ⚠ in the 2.8–3.2 jam range, consider the next size":" (OK, outside 2.8–3.2)"}`}
  $("cf-out").innerHTML=plate("Minimum size",pick?pick.replace("-"," "):"—",pick?`in ${rw==="PVC40"?"PVC 40":rw==="PVC80"?"PVC 80":rw}`:"too large for this raceway",true)+plate("Conductor area",A.toFixed(4),"in²")+plate("Fill limit",pct,`% · ${N} conductor${N>1?"s":""}`);
  $("cf-tb").innerHTML=sizes.map(s=>{const al=tbl[s]*pct/100, fp=A/tbl[s]*100, ok=A<=al+1e-9;return `<tr${s===pick?' style="outline:2px solid var(--ground);outline-offset:-2px"':""}><td>${s.replace("-"," ")} in</td><td>${tbl[s].toFixed(3)}</td><td>${al.toFixed(3)}</td><td>${fp.toFixed(1)}%</td><td class="${ok?"ok":"bad"}">${ok?"OK":"over"}</td></tr>`}).join("");
  $("cf-c").textContent=items.map(r=>`${r.q} × ${label(r.s)} ${INSL[r.ins]} @ ${r.a} in² = ${r.tot.toFixed(4)} in² (${ROLES[r.role]})`).join("\n")+
`\nTotal = ${A.toFixed(4)} in², ${N} conductors → ${nip?"nipple 60%":`Table 1: ${pct}%`}
Required raceway area ≥ ${A.toFixed(4)} ÷ ${pct/100} = ${(A/(pct/100)).toFixed(3)} in² → ${pick?`${pick.replace("-"," ")} in (${tbl[pick].toFixed(3)} in², ${(A/tbl[pick]*100).toFixed(1)}% full)`:"no size large enough"}${jam?"\n"+jam:""}${rw==="FMC"||rw==="LFMC"?"\nFlexible raceway: 3/8 in sizes limited to the uses in 348.20(A)/350.20(A).":""}`;
  const colSel=$("der-cf-col");if(colSel)colSel.parentElement.hidden=true;
  const D=derOf("cf",Math.max(1,ccc));
  if(D.on){
    const cr=items.filter(r=>r.role==="ccc"&&r.ins!=="BARE");
    const lines=cr.map(r=>{const col=INST[r.ins],b=AMP[col].cu[r.s],t=tcf(D.C,col),cap=AMP["75"].cu[r.s],al=b==null?null:Math.floor(Math.min(b*t*D.af,cap));return{r,col,b,t,cap,al}});
    const w=lines.filter(x=>x.al!=null).reduce((m,x)=>!m||x.al<m.al?x:m,null);
    $("cf-out").innerHTML+=plate("Allowable ampacity",w?w.al:"—",w?`A on ${label(w.r.s)} Cu (derated)`:"mark a row current-carrying");
    $("cf-c").textContent+=`\n\nDerating (copper, 75 °C terminations): ${ccc} current-carrying → ${D.af} · ${n1(D.C*9/5+32)} °F\n`+lines.map(x=>`${label(x.r.s)} ${INSL[x.r.ins]}: ${x.b} A (${x.col} °C) × ${x.t} × ${D.af} = ${n1(x.b*x.t*D.af)} A, cap ${x.cap} A → ${x.al} A`).join("\n")+(ccc>3?"\nA wye neutral counts as current-carrying only when it carries mostly nonlinear load (310.15(E)(3)); EGCs never count.":"");
  }
}
// ---- Derating ----
AMP["90"]={cu:{"14":25,"12":30,"10":40,"8":55,"6":75,"4":95,"3":115,"2":130,"1":145,"1/0":170,"2/0":195,"3/0":225,"4/0":260,"250":290,"300":320,"350":350,"400":380,"500":430,"600":475,"700":520,"750":535,"800":555,"900":585,"1000":615},
 al:{"12":25,"10":35,"8":45,"6":55,"4":75,"3":85,"2":100,"1":115,"1/0":135,"2/0":150,"3/0":175,"4/0":205,"250":230,"300":260,"350":280,"400":305,"500":350,"600":385,"700":425,"750":435,"800":445,"900":480,"1000":500}};
const TCF=[[10,1.29,1.20,1.15],[15,1.22,1.15,1.12],[20,1.15,1.11,1.08],[25,1.08,1.05,1.04],[30,1,1,1],[35,.91,.94,.96],[40,.82,.88,.91],[45,.71,.82,.87],[50,.58,.75,.82],[55,.41,.67,.76],[60,0,.58,.71],[65,0,.47,.65],[70,0,.33,.58],[75,0,0,.50],[80,0,0,.41],[85,0,0,.29]]; // Table 310.15(B)(1)(1)
const INST={THHN:"90",XHHW:"90",THW:"75"};
function tcf(c,col){const r=TCF.find(x=>c<=x[0]);return r?r[{"60":1,"75":2,"90":3}[col]]:0}
// ---- Boxes ----
const BOXES=[["4 × 1-1/4 round/octagon",12.5],["4 × 1-1/2 round/octagon",15.5],["4 × 2-1/8 round/octagon",21.5],["4 × 1-1/4 square",18.0],["4 × 1-1/2 square",21.0],["4 × 2-1/8 square",30.3],["4-11/16 × 1-1/4 square",25.5],["4-11/16 × 1-1/2 square",29.5],["4-11/16 × 2-1/8 square",42.0],["3 × 2 × 1-1/2 device",7.5],["3 × 2 × 2 device",10.0],["3 × 2 × 2-1/4 device",10.5],["3 × 2 × 2-1/2 device",12.5],["3 × 2 × 2-3/4 device",14.0],["3 × 2 × 3-1/2 device",18.0],["4 × 2-1/8 × 1-1/2 device",10.3],["4 × 2-1/8 × 1-7/8 device",13.0],["4 × 2-1/8 × 2-1/8 device",14.5],["3-3/4 × 2 × 2-1/2 masonry",14.0],["3-3/4 × 2 × 3-1/2 masonry",21.0]];
BOXES.forEach((b,i)=>$("bx-box").add(new Option(`${b[0]} · ${b[1]} in³`,i)));$("bx-box").value=5;
const VOL={"18":1.5,"16":1.75,"14":2.0,"12":2.25,"10":2.5,"8":3.0,"6":5.0};
function bxCalc(){
  const s=$("bx-s14").value, va=VOL[s];
  const n=v("bx-n"), lp=v("bx-loop"), d1=v("bx-dev"), d2=v("bx-dev2");
  const parts=[["Conductors",n,1],["Unbroken loops ≥ 12 in",lp,2],["Single-yoke devices",d1,2],["Double-width devices",d2,4],["Internal clamps (all)",$("bx-clamp").checked?1:0,1],["Fixture stud / hickey",$("bx-stud").checked?1:0,1],["EGCs (all)",$("bx-egc").checked?1:0,1],["Isolated-ground EGCs",$("bx-ig").checked?1:0,1]].filter(p=>p[1]>0);
  const cnt=parts.reduce((t,p)=>t+p[1]*p[2],0), need=cnt*va;
  const bi=+$("bx-box").value, have=BOXES[bi][1]+v("bx-ring"), ok=have>=need;
  const fit=BOXES.filter(b=>b[1]>=need).sort((a,b)=>a[1]-b[1])[0];
  $("bx-out").innerHTML=plate("Volume needed",need.toFixed(2),"in³",true)+plate("Box volume",have.toFixed(1),"in³"+(v("bx-ring")?" incl. ring":""))+plate("Status",ok?"OK":"OVER",ok?`${(have-need).toFixed(2)} in³ spare`:`${(need-have).toFixed(2)} in³ short`)+plate("Smallest that fits",fit?fit[1]:"—",fit?fit[0]:"use a larger box")+plate("Max conductors",Math.floor((have-(need-n*va))/va),`${s} AWG in this box`);
  $("bx-c").textContent=parts.map(p=>`${p[0]}: ${p[1]} × ${p[2]} = ${p[1]*p[2]} allowance${p[1]*p[2]>1?"s":""}`).join("\n")+
`\nTotal ${cnt} allowances × ${va} in³ (${s} AWG, Table 314.16(B)) = ${need.toFixed(2)} in³
Box ${BOXES[bi][0]} = ${BOXES[bi][1]} in³${v("bx-ring")?` + ${v("bx-ring")} in³ ring = ${have.toFixed(1)}`:""} → ${ok?"OK":"too small"}
Device and clamp allowances are figured on the largest conductor connected to the device or present in the box (314.16(B)(2)–(4)). Fixture wires, pigtails that stay in the box, and conductors under 4 in don't count.`;
}
function tsz(x){x=x.trim();if(!x)return null;let m=x.match(/^(\d+)[- ](\d+)\/(\d+)$/);if(m)return +m[1]+m[2]/m[3];m=x.match(/^(\d+)\/(\d+)$/);if(m)return m[1]/m[2];const n=parseFloat(x);return isNaN(n)?null:n}
const fr=x=>{const w=Math.floor(x),f=x-w,map={0.25:"1/4",0.5:"1/2",0.75:"3/4"};return f?(w?w+" ":"")+(map[Math.round(f*4)/4]||f.toFixed(2)):String(w)};
function pbCalc(){
  const t=$("pb-t").value, A=$("pb-a").value.split(",").map(tsz).filter(x=>x), B=$("pb-b").value.split(",").map(tsz).filter(x=>x);
  $("pb-b-l").hidden=t!=="a";
  const big=a=>a.length?Math.max(...a):0, rest=a=>a.reduce((s,x)=>s+x,0)-big(a);
  let html="",c="";
  if(t==="s"){const L=8*big(A.concat(t==="s"?B:[]));html=plate("Box length",L,"in min",true);c=`Straight pull 314.28(A)(1): 8 × largest raceway ${fr(big(A.concat(B)))} in = ${L} in between the entry and exit walls`}
  else if(t==="u"){const D=6*big(A)+rest(A);html=plate("Depth to opposite wall",n1(D),"in min",true)+plate("Raceway spacing",6*big(A),"in between same-conductor raceways");c=`U-pull 314.28(A)(2): 6 × ${fr(big(A))} + ${fr(rest(A))} (others in row) = ${n1(D)} in from the entry wall to the opposite wall\nRaceways enclosing the same conductors: at least 6 × ${fr(big(A))} = ${6*big(A)} in apart`}
  else{const DA=6*big(A)+rest(A), DB=6*big(B)+rest(B), sp=6*Math.max(big(A),big(B));html=plate("Wall A → opposite",n1(DA),"in min",true)+plate("Wall B → opposite",n1(DB),"in min")+plate("Same-conductor raceway spacing",sp,"in min");
    c=`Angle pull 314.28(A)(2):\n  Wall A: 6 × ${fr(big(A))} + ${fr(rest(A))} = ${n1(DA)} in → box dimension perpendicular to wall A\n  Wall B: 6 × ${fr(big(B))} + ${fr(rest(B))} = ${n1(DB)} in → box dimension perpendicular to wall B\n  Entry to exit of the same conductors: ≥ 6 × ${fr(Math.max(big(A),big(B)))} = ${sp} in apart\n  Minimum box ≈ ${n1(DA)} × ${n1(DB)} in (choose the next standard size up)`}
  if($("pb-rows").value==="2")c+="\nMultiple rows: figure each row on its own and use the row that gives the largest dimension.";
  $("pb-out").innerHTML=html;$("pb-c").textContent=c;
}
// ---- Construction calculator ----
function ccTok(src){
  const t=[];let i=0;const s=src.replace(/[″”]/g,'"').replace(/[′’]/g,"'").replace(/\*/g,"×").replace(/x(?=\s*[\d(])/gi,"×").replace(/[–—]/g,"-");
  while(i<s.length){const c=s[i];
    if(/\s/.test(c)){i++;continue}
    let m=s.slice(i).match(/^(\d+(?:\.\d+)?)-(\d+)\/(\d+)/); // 7-3/8 (no spaces = mixed number)
    if(m){t.push({k:"num",v:+m[1]+m[2]/m[3]});i+=m[0].length;continue}
    m=s.slice(i).match(/^(\d+)\/(\d+)/);if(m){t.push({k:"num",v:m[1]/m[2],fr:1});i+=m[0].length;continue}
    m=s.slice(i).match(/^\d+(?:\.\d+)?|^\.\d+/);if(m){t.push({k:"num",v:+m[0]});i+=m[0].length;continue}
    if(c==="'"){t.push({k:"ft"});i++;continue} if(c==='"'){t.push({k:"in"});i++;continue}
    if("+-−×÷/()".includes(c)){t.push({k:"op",v:c==="-"?"−":c==="/"?"÷":c});i++;continue}
    throw new Error(`Can't read "${c}"`);
  }
  return t;
}
function ccParse(src,bare){
  const t=ccTok(src);let p=0;const peek=()=>t[p],nx=()=>t[p++];
  // value: {v (inches^d), d}
  function prim(){
    const k=peek();if(!k)throw new Error("Incomplete");
    if(k.k==="op"&&k.v==="("){nx();const r=expr();if(!peek()||peek().v!==")")throw new Error("Missing )");nx();return r}
    if(k.k==="op"&&k.v==="−"){nx();const r=prim();return{v:-r.v,d:r.d,b:r.b}}
    if(k.k!=="num")throw new Error("Expected a number");
    let ft=null,inch=0,hasIn=false,nums=[];
    while(peek()&&peek().k==="num"){nums.push(nx().v);if(peek()&&peek().k==="ft"){nx();ft=(ft||0)+nums.reduce((a,b)=>a+b,0);nums=[]}else if(peek()&&peek().k==="in"){nx();inch+=nums.reduce((a,b)=>a+b,0);nums=[];hasIn=true}}
    if(nums.length){const n=nums.reduce((a,b)=>a+b,0);
      if(ft!==null||hasIn){inch+=n;hasIn=true}
      else return{v:n,d:0,b:true};}
    return{v:(ft||0)*12+inch,d:1};
  }
  function term(){let a=prim();while(peek()&&peek().k==="op"&&(peek().v==="×"||peek().v==="÷")){const o=nx().v,b=prim();
    if(o==="×")a={v:a.v*b.v,d:a.d+b.d,b:a.b&&b.b};else{if(b.v===0)throw new Error("Divide by zero");a={v:a.v/b.v,d:a.d-b.d,b:a.b&&b.b}}}return a}
  const toLen=x=>bare==="n"?x:{v:bare==="ft"?x.v*12:bare==="mm"?x.v/25.4:x.v,d:1};
  function expr(){let a=term();while(peek()&&peek().k==="op"&&(peek().v==="+"||peek().v==="−")){const o=nx().v,b=term();
    let x=a,y=b;if(x.d!==y.d){if(x.d===0&&x.b&&y.d===1)x=toLen(x);else if(y.d===0&&y.b&&x.d===1)y=toLen(y);else throw new Error("Can't add different units")}
    a={v:o==="+"?x.v+y.v:x.v-y.v,d:x.d,b:x.b&&y.b}}return a}
  let r=expr();if(p<t.length)throw new Error("Check the expression");
  if(r.d===0&&r.b&&bare!=="n")r=toLen(r);
  return r;
}
function gcd(a,b){return b?gcd(b,a%b):a}
function fracStr(n,den){if(!n)return"";const g=gcd(n,den);return `${n/g}/${den/g}`}
function ftIn(inches,den){
  const neg=inches<0;let x=Math.abs(inches);let tot=Math.round(x*den);const ft=Math.floor(tot/(12*den));tot-=ft*12*den;const i=Math.floor(tot/den),f=tot-i*den;
  const fr=fracStr(f,den);
  let s=ft?`${ft}′ `:"";s+=i||!fr?`${i}${fr?"-"+fr:""}″`:`${fr}″`;
  return (neg?"−":"")+s.trim();
}
function inStr(inches,den){const neg=inches<0,x=Math.abs(inches);let tot=Math.round(x*den);const i=Math.floor(tot/den),f=tot-i*den;const fr=fracStr(f,den);return (neg?"−":"")+(i?`${i}${fr?"-"+fr:""}″`:`${fr||"0"}″`)}
let ccAns=null;const ccHist=[];
function ccCalc(commit){
  const den=+$("cc-prec").value, bare=$("cc-bare").value, src=$("cc-in").value.trim();
  if(!src){$("cc-res").textContent="0″";$("cc-sub").textContent="";$("cc-out").innerHTML="";return}
  let r;try{r=ccParse(src,bare)}catch(e){$("cc-res").textContent="—";$("cc-sub").textContent=e.message;$("cc-out").innerHTML="";return}
  let main,sub,pl="";
  if(r.d===1){const err=Math.abs(Math.round(r.v*den)/den-r.v);
    main=ftIn(r.v,den);sub=err>1e-6?`rounded to nearest 1/${den}″ (off by ${(err).toFixed(4)}″)`:"exact";
    pl=plate("Total inches",inStr(r.v,den),`${r.v.toFixed(4)} in`,true)+plate("Decimal feet",(r.v/12).toFixed(4),"ft")+plate("Metric",(r.v*25.4).toFixed(1),`mm · ${(r.v*0.0254).toFixed(3)} m`)+plate("Yards",(r.v/36).toFixed(3),"yd");}
  else if(r.d===2){const sf=r.v/144;main=`${(+sf.toFixed(3)).toLocaleString()} ft²`;sub=`${(+r.v.toFixed(2)).toLocaleString()} in²`;
    pl=plate("Square feet",(+sf.toFixed(3)).toLocaleString(),"ft²",true)+plate("Square inches",(+r.v.toFixed(2)).toLocaleString(),"in²")+plate("Square yards",(sf/9).toFixed(3),"yd²")+plate("Square meters",(r.v*0.00064516).toFixed(3),"m²");}
  else if(r.d===3){const cf=r.v/1728;main=`${(+cf.toFixed(3)).toLocaleString()} ft³`;sub=`${(cf/27).toFixed(3)} yd³`;
    pl=plate("Cubic feet",(+cf.toFixed(3)).toLocaleString(),"ft³",true)+plate("Cubic yards",(cf/27).toFixed(3),"yd³ (concrete)")+plate("Cubic inches",(+r.v.toFixed(1)).toLocaleString(),"in³")+plate("Cubic meters",(r.v*1.6387e-5).toFixed(4),"m³");}
  else if(r.d===0){main=(+r.v.toFixed(4)).toLocaleString();sub="number";pl=plate("Result",(+r.v.toFixed(4)).toLocaleString(),"no units",true)+plate("Whole",Math.floor(r.v),"pieces that fit")+plate("Leftover",((r.v%1)*100).toFixed(1),"% of one piece");}
  else{main=r.v.toPrecision(5);sub=`units in^${r.d}`;}
  $("cc-res").textContent=main;$("cc-sub").textContent=sub;$("cc-out").innerHTML=pl;
  if(commit){ccAns=r;ccHist.unshift({src,main});ccHist.length=Math.min(ccHist.length,8);
    $("cc-hist").innerHTML=ccHist.map((h,i)=>`<button type="button" data-h="${i}"><span>${esc(h.src)}</span><span>= ${esc(h.main)}</span></button>`).join("");}
}
function ccIns(txt){const el=$("cc-in"),a=el.selectionStart??el.value.length,b=el.selectionEnd??el.value.length;el.value=el.value.slice(0,a)+txt+el.value.slice(b);const c=a+txt.length;try{el.setSelectionRange(c,c)}catch(e){}ccCalc(false)}
$("cc-keys").addEventListener("click",e=>{const b=e.target.closest("button");if(!b)return;const k=b.dataset.k,el=$("cc-in");
  if(k==="c"){el.value="";ccCalc(false);return}
  if(k==="bs"){const a=el.selectionStart??el.value.length;if(a>0){el.value=el.value.slice(0,a-1)+el.value.slice(a);try{el.setSelectionRange(a-1,a-1)}catch(e){}}ccCalc(false);return}
  if(k==="="){ccCalc(true);if(ccAns&&ccAns.d===1){el.value=ftIn(ccAns.v,+$("cc-prec").value).replace("′","'").replace("″",'"').replace("−","-")}else if(ccAns&&ccAns.d===0){el.value=String(+ccAns.v.toFixed(4))}return}
  if(k==="ans"){if(ccAns&&ccAns.d===1)ccIns(ftIn(ccAns.v,+$("cc-prec").value).replace("′","'").replace("″",'"'));else if(ccAns)ccIns(String(+ccAns.v.toFixed(4)));return}
  if(k.startsWith("-")){const v=el.value,a=el.selectionStart??v.length,prev=v.slice(0,a);ccIns(/\d\s*$/.test(prev)&&!/\/\d+\s*$/.test(prev)?k:k.slice(1));return}
  if("+−×÷".includes(k)){ccIns(` ${k} `);return}
  ccIns(k);
});
$("cc-in").addEventListener("input",()=>ccCalc(false));
$("cc-in").addEventListener("keydown",e=>{if(e.key==="Enter"){e.preventDefault();$("cc-keys").querySelector('[data-k="="]').click()}});
$("cc-hist").addEventListener("click",e=>{const b=e.target.closest("[data-h]");if(!b)return;$("cc-in").value=ccHist[+b.dataset.h].main.replace(/′/g,"'").replace(/″/g,'"').replace("−","-").replace(/ ft[²³]$/,"");ccCalc(false)});
function spCalc(){
  const den=+$("cc-prec").value, n=Math.max(1,Math.round(v("sp-n"))), t=$("sp-t").value;
  let L;try{const r=ccParse($("sp-len").value,"in");L=r.d===1?r.v:null}catch(e){L=null}
  if(L==null){$("sp-out").innerHTML=plate("Overall length","—","enter a length like 14' 8\"",true);$("sp-c").textContent="";return}
  let gap,first,div,rule;
  if(t==="half"){gap=L/n;first=gap/2;div=`${n}`;rule="center-to-center = L ÷ n, ends = half a space"}
  else if(t==="full"){gap=L/(n+1);first=gap;div=`${n} + 1`;rule="center-to-center = L ÷ (n + 1), ends = a full space"}
  else{gap=n>1?L/(n-1):0;first=0;div=`${n} − 1`;rule="first and last item on the ends, L ÷ (n − 1) between"}
  const marks=[...Array(n)].map((_,i)=>first+gap*i);
  $("sp-out").innerHTML=plate("Center to center",ftIn(gap,den),inStr(gap,den),true)+plate("First from wall",ftIn(first,den),inStr(first,den))+plate("Last to wall",ftIn(L-marks[n-1],den),inStr(L-marks[n-1],den));
  $("sp-c").textContent=`${rule}\n${inStr(L,den)} ÷ (${div}) = ${inStr(gap,den)} (${gap.toFixed(3)} in)\nMarks from the starting wall:\n`+marks.map((m,i)=>`  ${i+1}: ${ftIn(m,den)}  (${inStr(m,den)})`).join("\n");
}
// ---- Metric / SAE ----
const MCU={
 len:[["mm","Millimeters",1/25.4],["cm","Centimeters",1/2.54],["m","Meters",39.37007874],["km","Kilometers",39370.07874],["in","Inches",1],["ft","Feet",12],["yd","Yards",36],["mi","Miles",63360],["mil","Mils (0.001 in)",0.001]],
 area:[["mm2","mm²",0.00155003],["cm2","cm²",0.155003],["m2","m²",1550.0031],["in2","in²",1],["ft2","ft²",144],["yd2","yd²",1296],["ac","Acres",6272640]],
 vol:[["ml","Milliliters",0.0610237],["l","Liters",61.0237],["m3","m³",61023.7],["in3","in³",1],["ft3","ft³",1728],["yd3","yd³",46656],["gal","US gallons",231],["qt","US quarts",57.75],["floz","US fl oz",1.80469]],
 wt:[["g","Grams",1/453.59237],["kg","Kilograms",2.20462262],["t","Metric tons",2204.62262],["oz","Ounces",1/16],["lb","Pounds",1],["ton","Short tons (2000 lb)",2000]],
 torque:[["nm","N·m",1/0.112984829],["inlb","in-lb",1],["ftlb","ft-lb",12],["kgfm","kgf·m",86.7961641]],
 press:[["kpa","kPa",0.145037738],["bar","bar",14.5037738],["mpa","MPa",145.037738],["psi","psi",1],["inhg","in Hg",0.491154],["inwc","in w.c.",0.0361273]],
 temp:[["c","°C"],["f","°F"],["k","Kelvin"]]
};
const AWGMM=[["18",0.823],["16",1.31],["14",2.08],["12",3.31],["10",5.26],["8",8.37],["6",13.3],["4",21.2],["3",26.7],["2",33.6],["1",42.4],["1/0",53.5],["2/0",67.4],["3/0",85.0],["4/0",107],["250",127],["300",152],["350",177],["400",203],["500",253],["600",304],["750",380],["1000",507]];
const MM2=[0.75,1,1.5,2.5,4,6,10,16,25,35,50,70,95,120,150,185,240,300,400,500];
const WR_SAE=[["1/4",6.35],["5/16",7.94],["11/32",8.73],["3/8",9.53],["7/16",11.11],["1/2",12.7],["9/16",14.29],["5/8",15.88],["11/16",17.46],["3/4",19.05],["13/16",20.64],["7/8",22.23],["15/16",23.81],["1",25.4],["1-1/16",26.99],["1-1/8",28.58],["1-1/4",31.75]];
function mcSetUnits(){const c=$("mc-cat").value,sel=$("mc-from");
  if(c==="wire"){sel.innerHTML='<option value="mm2">mm² (metric)</option><option value="awg">AWG / kcmil</option>';$("mc-val").value=sel.value==="awg"?"12":"2.5";return}
  if(c==="wrench"){sel.innerHTML='<option value="mm">mm wrench</option><option value="sae">SAE wrench (in)</option>';$("mc-val").value="13";return}
  sel.innerHTML=MCU[c].map(u=>`<option value="${u[0]}">${u[1]}</option>`).join("");
  sel.value={len:"mm",area:"mm2",vol:"l",wt:"kg",temp:"c",torque:"nm",press:"kpa"}[c];
  $("mc-val").value={len:"25",area:"100",vol:"1",wt:"10",temp:"25",torque:"5",press:"100"}[c];
}
function mcCalc(){
  const c=$("mc-cat").value,from=$("mc-from").value,raw=$("mc-val").value.trim(),den=+$("cc-prec").value;
  let x;try{const r=ccParse(raw.replace(/\s*(mm|cm|m|in|ft)$/i,""),"n");x=r.d===0?r.v:r.v}catch(e){x=parseFloat(raw)}
  if(c==="wire"&&from==="awg")x=null;
  const note=$("mc-note");note.textContent="";
  if(c==="temp"){if(isNaN(x)){$("mc-tb").innerHTML="";return}const C=from==="c"?x:from==="f"?(x-32)*5/9:x-273.15;
    const rows=[["°C",C],["°F",C*9/5+32],["Kelvin",C+273.15]];
    $("mc-out").innerHTML=plate(from==="c"?"Fahrenheit":"Celsius",n1(from==="c"?C*9/5+32:C),from==="c"?"°F":"°C",true);
    $("mc-tb").innerHTML=rows.map(r=>`<tr><td>${r[0]}</td><td class="hl">${(+r[1].toFixed(2))}</td></tr>`).join("");note.textContent="°F = °C × 9/5 + 32 · °C = (°F − 32) × 5/9";return}
  if(c==="wire"){
    if(from==="mm2"){const mm=parseFloat(raw);if(isNaN(mm)){$("mc-tb").innerHTML="";return}
      const near=AWGMM.reduce((a,b)=>Math.abs(b[1]-mm)<Math.abs(a[1]-mm)?b:a), up2=AWGMM.find(a=>a[1]>=mm);
      $("mc-out").innerHTML=plate("Nearest",label(near[0]),`${near[1]} mm²`,true)+plate("Next size up",up2?label(up2[0]):"—",up2?`${up2[1]} mm² (use this)`:"")+plate("Circular mils",r0(mm*1973.53),"cmil");
      $("mc-tb").innerHTML=AWGMM.map(a=>`<tr${a===up2?' style="outline:2px solid var(--ground);outline-offset:-2px"':""}><td>${label(a[0])}</td><td>${a[1]} mm²</td></tr>`).join("");}
    else{const w=raw.replace(/\s*(awg|kcmil)$/i,"").trim(),hit=AWGMM.find(a=>a[0]===w);if(!hit){$("mc-out").innerHTML=plate("AWG","—","enter 14, 12, 1/0, 250 …",true);$("mc-tb").innerHTML="";return}
      const mm=hit[1],m2=MM2.find(z=>z>=mm);
      $("mc-out").innerHTML=plate("Area",hit[1],"mm²",true)+plate("Next IEC size",m2??"—","mm² (use this)")+plate("Circular mils",r0(area(w)),"cmil");
      $("mc-tb").innerHTML=MM2.map(z=>`<tr${z===m2?' style="outline:2px solid var(--ground);outline-offset:-2px"':""}><td>${z} mm²</td><td>${(z*1973.53/1000).toFixed(1)} kcmil</td></tr>`).join("");}
    note.textContent="Metric and AWG sizes don't line up exactly. Pick the next size up and check ampacity in the tables for the conductor you actually install.";return}
  if(c==="wrench"){if(isNaN(x)){$("mc-tb").innerHTML="";return}
    const mm=from==="mm"?x:x*25.4, near=WR_SAE.reduce((a,b)=>Math.abs(b[1]-mm)<Math.abs(a[1]-mm)?b:a), d=near[1]-mm;
    $("mc-out").innerHTML=plate(from==="mm"?"Closest SAE":"Closest metric",from==="mm"?near[0]+"″":Math.round(mm)+" mm",from==="mm"?`${near[1]} mm · ${d>=0?"+":""}${d.toFixed(2)} mm`:`${mm.toFixed(2)} mm exact`,true)+plate("Fit",Math.abs(d)<=0.15?"Interchangeable":Math.abs(d)<=0.4?"Snug, use with care":"Don't swap",`${Math.abs(d).toFixed(2)} mm difference`);
    $("mc-tb").innerHTML=WR_SAE.map(w=>`<tr${w===near?' style="outline:2px solid var(--ground);outline-offset:-2px"':""}><td>${w[0]}″</td><td>${w[1]} mm ≈ ${Math.round(w[1])} mm</td></tr>`).join("");
    note.textContent="Using a near-fit wrench rounds off fastener heads. Use the exact size whenever the difference is more than about 0.15 mm.";return}
  if(isNaN(x)){$("mc-tb").innerHTML="";return}
  const U=MCU[c], fu=U.find(u=>u[0]===from), base=x*fu[2];
  const metric=["mm","cm","m","km","mm2","cm2","m2","ml","l","m3","g","kg","t","nm","kgfm","kpa","bar","mpa"].includes(from);
  const key={len:metric?"in":"mm",area:metric?"ft2":"m2",vol:metric?"gal":"l",wt:metric?"lb":"kg",torque:metric?"inlb":"nm",press:metric?"psi":"kpa"}[c];
  const ku=U.find(u=>u[0]===key), kv=base/ku[2];
  let pl=plate(ku[1],(+kv.toPrecision(6)).toLocaleString(),"",true);
  if(c==="len"){pl+=plate("Ft-in-fraction",ftIn(base,den),`nearest 1/${den}″`)+plate("Inches + fraction",inStr(base,den),`${base.toFixed(4)} in`)}
  if(c==="torque")pl+=plate("ft-lb",(base/12).toFixed(2),"for lug and breaker specs");
  $("mc-out").innerHTML=pl;
  $("mc-tb").innerHTML=U.map(u=>{const val=base/u[2];return `<tr${u[0]===from?' style="color:var(--muted)"':""}><td>${u[1]}</td><td class="hl">${(+val.toPrecision(6)).toLocaleString(undefined,{maximumFractionDigits:6})}${c==="len"&&u[0]==="in"?` · ${inStr(base,den)}`:""}${c==="len"&&u[0]==="ft"?` · ${ftIn(base,den)}`:""}</td></tr>`}).join("");
  note.textContent={len:"1 in = 25.4 mm exactly. Fractions round to the precision set above.",torque:"1 N·m = 8.851 in-lb. Torque terminations to the value on the equipment label (110.14(D)).",press:"1 psi = 6.895 kPa.",vol:"US gallon = 231 in³ = 3.785 L.",wt:"1 kg = 2.2046 lb.",area:"1 mm² = 1,973.5 circular mils."}[c]||"";
}
$("mc-cat").addEventListener("change",()=>{mcSetUnits();mcCalc()});
mcSetUnits();
// ---- Watts / amps ----
const PRESETS=[["LED light fixture",15,120],["LED bulb",10,120],["Recessed can (LED)",12,120],["Ceiling fan",75,120],["Refrigerator",700,120],["Freezer",500,120],["Microwave",1200,120],["Dishwasher",1200,120],["Disposal (1/2 HP)",800,120],["Coffee maker",1000,120],["Toaster",900,120],["Toaster oven",1500,120],["Air fryer",1500,120],["Electric kettle",1500,120],["Space heater",1500,120],["Hair dryer",1500,120],["Vacuum",1400,120],["Window A/C (10,000 BTU)",1000,120],["TV",150,120],["Desktop computer",300,120],["Laptop",65,120],["Laser printer",600,120],["Gaming console",200,120],["Sump pump (1/3 HP)",800,120],["Garage door opener",500,120],["Washing machine",500,120],["Gas dryer (motor)",700,120],["Electric dryer",5000,240],["Range",12000,240],["Wall oven",4000,240],["Cooktop",7000,240],["Water heater (tank)",4500,240],["Tankless water heater",18000,240],["Central A/C (3 ton)",3500,240],["Heat pump air handler strips (10 kW)",10000,240],["Baseboard heater (per ft)",250,240],["EV charger Level 2 (32 A)",7680,240],["Well pump (1 HP)",1500,240],["Hot tub / spa",6000,240],["Pool pump (1.5 HP)",2000,240],["Table saw",1800,120],["Air compressor (2 HP)",2400,240],["MIG welder (240 V)",5000,240]];
PRESETS.forEach((p,i)=>$("cl-preset").add(new Option(`${p[0]} · ${p[1].toLocaleString()} W · ${p[2]} V`,i)));
let cl=[{n:"Microwave",w:1200,q:1,c:false,f:false},{n:"Coffee maker",w:1000,q:1,c:false,f:false},{n:"LED light fixture",w:15,q:6,c:true,f:true}];
function renderCl(){
  $("cl-rows").innerHTML=cl.map((r,i)=>`<tr>
    <td><input id="cl${i}-n" data-i="${i}" data-k="n" value="${esc(r.n)}" style="width:160px"></td>
    <td><input id="cl${i}-w" type="number" min="0" step="any" data-i="${i}" data-k="w" value="${r.w}"></td>
    <td><input id="cl${i}-q" type="number" min="1" data-i="${i}" data-k="q" value="${r.q}" style="width:56px"></td>
    <td><input id="cl${i}-c" type="checkbox" data-i="${i}" data-k="c"${r.c?" checked":""}></td>
    <td><input id="cl${i}-f" type="checkbox" data-i="${i}" data-k="f"${r.f?" checked":""}></td>
    <td><button class="x" type="button" data-del="${i}" aria-label="Remove ${esc(r.n)}">✕</button></td></tr>`).join("")||`<tr><td colspan="6">No loads yet. Add one below.</td></tr>`;
}
$("cl-rows").addEventListener("input",e=>{const t=e.target,i=+t.dataset.i,k=t.dataset.k;if(isNaN(i))return;cl[i][k]=(k==="c"||k==="f")?t.checked:k==="n"?t.value:(parseFloat(t.value)||0);clCalc()});
$("cl-rows").addEventListener("click",e=>{const d=e.target.dataset.del;if(d!=null){cl.splice(+d,1);renderCl();clCalc()}});
$("cl-add").addEventListener("click",()=>{const p=PRESETS[+$("cl-preset").value];const cont=/heater|light|bulb|fixture|EV|Baseboard|strips|water heater/i.test(p[0]);const fixed=/fixture|Recessed|Ceiling|Dishwasher|Disposal|water heater|Water heater|Range|oven|Cooktop|A\/C \(3|strips|Baseboard|EV|Well|Hot tub|Pool|Garage/i.test(p[0]);cl.push({n:p[0],w:p[1],q:1,c:cont,f:fixed});if(p[2]!==+$("cl-v").value&&p[2]===240&&+$("cl-v").value===120)$("cl-v").value="240";renderCl();clCalc()});
function waCalc(){
  const from=$("wa-from").value, x=v("wa-val"), sys=$("wa-sys").value, ac=sys!=="dc", three=sys==="3";
  const custom=$("wa-v").value==="custom"; $("wa-vc-l").hidden=!custom;
  const V=custom?(v("wa-vc")||1):+$("wa-v").value, pf=ac?Math.min(1,Math.max(.1,parseFloat($("wa-pf").value)||1)):1, k=three?Math.sqrt(3):1;
  const eff=Math.min(100,Math.max(1,v("wa-eff")||100))/100;
  $("wa-pf-l").hidden=!ac;$("wa-eff-l").hidden=from!=="hp";
  let W,VA,steps=[];
  if(from==="w"){W=x;VA=W/pf}
  else if(from==="kw"){W=x*1000;VA=W/pf;steps.push(`${x} kW × 1000 = ${r0(W)} W`)}
  else if(from==="kva"){VA=x*1000;W=VA*pf;steps.push(`${x} kVA × 1000 = ${r0(VA)} VA`)}
  else if(from==="va"){VA=x;W=VA*pf}
  else if(from==="hp"){W=x*746/eff;VA=W/pf;steps.push(`Input W = ${x} HP × 746 ÷ ${Math.round(eff*100)}% eff = ${r0(W)} W`)}
  else{const I=x;VA=k*V*I;W=VA*pf;steps.push(`${ac?"VA":"W"} = ${three?"1.732 × ":""}${V} V × ${I} A = ${r0(VA)}${ac?` → W = ${r0(VA)} × ${pf} PF = ${r0(W)}`:""}`)}
  const I=VA/(k*V);
  if(from!=="a")steps.push(`I = ${r0(W)} W ÷ (${three?"1.732 × ":""}${V} V${ac?` × ${pf} PF`:""}) = ${I.toFixed(2)} A`);
  const br=up(I*1.25);
  $("wa-out").innerHTML=plate("Current",I.toFixed(2),`A @ ${V} V${three?" 3φ":ac?" 1φ":" DC"}`,from!=="a")+plate("Power",r0(W),`W · ${(W/1000).toFixed(3)} kW`,from==="a")+(ac?plate("Apparent",(VA/1000).toFixed(3),`kVA · ${r0(VA)} VA`):"")+plate("Horsepower",(W*(from==="hp"?eff:1)/746).toFixed(2),from==="hp"?"HP output":"HP equivalent")+plate("Breaker if continuous",br,"A (125%)");
  $("wa-c").textContent=steps.join("\n")+`\nContinuous load: ${I.toFixed(2)} A × 125% = ${(I*1.25).toFixed(2)} A → ${br} A breaker minimum (210.20(A))`+(from==="hp"?`\nFor motor circuits, size conductors and protection from the NEC table FLC, not this calculated current: use the Motors calculator (430.6, 430.22, 430.52).`:"");
}
function clCalc(){
  const V=+$("cl-v").value, bk=+$("cl-bk").value, ded=$("cl-t").value==="ded";
  const rows=cl.map(r=>{const w=(r.w||0)*(r.q||1);return{...r,tw:w,a:w/V}});
  const cont=rows.filter(r=>r.c).reduce((s,r)=>s+r.a,0), non=rows.filter(r=>!r.c).reduce((s,r)=>s+r.a,0), tot=cont+non, des=non+cont*1.25;
  const ok=des<=bk, pct=tot/bk*100, flags=[];
  if(!ok)flags.push(`Over the breaker: ${n1(des)} A design load (continuous × 125%) vs ${bk} A. Move loads to another circuit or use a larger circuit with matching wire.`);
  rows.forEach(r=>{if(!r.f&&(bk<=20)&&r.a>bk*0.8)flags.push(`${r.n}: one cord-and-plug load at ${n1(r.a)} A is more than 80% of ${bk} A (210.21(B)(2)).`)});
  const fixed=rows.filter(r=>r.f&&!/fixture|bulb|Recessed|light/i.test(r.n)).reduce((s,r)=>s+r.a,0);
  if(!ded&&fixed>bk*0.5&&rows.length>1)flags.push(`Fixed-in-place equipment totals ${n1(fixed)} A, over 50% of ${bk} A on a circuit that also serves lights or receptacles (210.23(A)(2)). Give it a dedicated circuit.`);
  const wire=bk<=15?"14":bk<=20?"12":bk<=30?"10":bk<=40?"8":bk<=55?"6":"4";
  const room=Math.max(0,bk-des);
  $("cl-out").innerHTML=plate("Total load",n1(tot),`A · ${r0(rows.reduce((s,r)=>s+r.tw,0))} W`,true)+plate("Design load",n1(des),"A (continuous × 125%)")+plate("Breaker",bk,`A · ${Math.round(pct)}% loaded`)+plate("Status",ok?"OK":"OVER",ok?`${n1(room)} A room left`:"split the circuit")+plate("Min. Cu wire",wire,"AWG (240.4(D))")+plate("Room for",ok?r0(room*V/1.25):"—","W more continuous");
  const fl=$("cl-flag");fl.hidden=!flags.length;fl.innerHTML=flags.join("<br>");
  $("cl-c").textContent=rows.map(r=>`${r.n}: ${r.q} × ${r0(r.w)} W = ${r0(r.tw)} W ÷ ${V} V = ${r.a.toFixed(2)} A${r.c?" (continuous)":""}`).join("\n")+
`\nNoncontinuous ${n1(non)} A + continuous ${n1(cont)} A × 125% = ${n1(des)} A vs ${bk} A breaker → ${ok?"OK":"over"}
Max continuous on a ${bk} A breaker = ${bk} × 80% = ${bk*0.8} A = ${r0(bk*0.8*V)} W at ${V} V`;
}
// ---- PIE / Ohm's law ----
const PIEF={P:[["EI","E × I"],["I2R","I² × R"],["E2R","E² ÷ R"]],I:[["ER","E ÷ R"],["PE","P ÷ E"],["sPR","√(P ÷ R)"]],E:[["IR","I × R"],["PI","P ÷ I"],["sPRe","√(P × R)"]],R:[["EI_","E ÷ I"],["E2P","E² ÷ P"],["PI2","P ÷ I²"]]};
const PIEUSE={"EI":["EI","EI_"],"ER":["ER","E2R"],"EP":["PE","E2P"],"IR":["IR","I2R"],"IP":["PI","PI2"],"PR":["sPRe","sPR"]};
let pieOrder=["pie-e","pie-i"], pieTap=null;
const PIEFN={EI:v=>v.E*v.I,I2R:v=>v.I*v.I*v.R,E2R:v=>v.E*v.E/v.R,ER:v=>v.E/v.R,PE:v=>v.P/v.E,sPR:v=>Math.sqrt(v.P/v.R),IR:v=>v.I*v.R,PI:v=>v.P/v.I,sPRe:v=>Math.sqrt(v.P*v.R),EI_:v=>v.E/v.I,E2P:v=>v.E*v.E/v.P,PI2:v=>v.P/(v.I*v.I)};
function pieTapHandler(e){const g=e.target.closest(".fw");if(!g)return;pieTap=pieTap===g.dataset.id?null:g.dataset.id;pieCalc()}
document.addEventListener("click",e=>{if(e.target.closest("#pie-wheel"))pieTapHandler(e)});
document.addEventListener("keydown",e=>{if((e.key==="Enter"||e.key===" ")&&e.target.closest&&e.target.closest("#pie-wheel .fw")){e.preventDefault();pieTapHandler(e)}});
["pie-e","pie-i","pie-r","pie-p"].forEach(id=>$(id).addEventListener("input",()=>{pieOrder=pieOrder.filter(x=>x!==id);if($(id).value!=="")pieOrder.push(id);pieCalc()}));
function drawWheel(on){
  const cx=190,cy=190,R=180,r=58, quads=[["P",-180,-90],["I",-90,0],["E",0,90],["R",90,180]];
  const pt=(a,rad)=>[cx+rad*Math.cos(a*Math.PI/180),cy+rad*Math.sin(a*Math.PI/180)];
  let g="";
  quads.forEach(([L,a0,a1])=>{const[x0,y0]=pt(a0,R),[x1,y1]=pt(a1,R);g+=`<path class="q" d="M${cx},${cy} L${x0},${y0} A${R},${R} 0 0 1 ${x1},${y1} Z"/>`;
    PIEF[L].forEach(([id,t],j)=>{const a=a0+(a1-a0)*(j+0.5)/3,[x,y]=pt(a,(R+r)/2+8);const o=on.includes(id)||pieTap===id;g+=`<g class="fw" data-id="${id}" data-l="${L}" data-t="${t}" role="button" tabindex="0" aria-label="${L} = ${t}" style="cursor:pointer"><rect class="pill${o?" on":""}" x="${x-40}" y="${y-13}" width="80" height="26" rx="13" style="fill:${o?"":"transparent"}"/><text class="f${o?" on":""}" x="${x}" y="${y}">${t}</text></g>`});});
  g+=`<circle class="hub" cx="${cx}" cy="${cy}" r="${r}"/><line x1="${cx-r}" y1="${cy}" x2="${cx+r}" y2="${cy}" stroke="var(--line)" stroke-width="1.5"/><line x1="${cx}" y1="${cy-r}" x2="${cx}" y2="${cy+r}" stroke="var(--line)" stroke-width="1.5"/>`;
  [["P",-135],["I",-45],["E",45],["R",135]].forEach(([L,a])=>{const[x,y]=pt(a,r*0.52);g+=`<text class="lt" x="${x}" y="${y}">${L}</text>`});
  $("pie-wheel").innerHTML=g;
}
function pieCalc(){
  const sys=$("pie-sys").value, ac=sys!=="dc", three=sys==="3", k=three?Math.sqrt(3):1;
  const pf=ac?Math.min(1,Math.max(.1,parseFloat($("pie-pf").value)||.85)):1;
  $("pie-pf-l").hidden=!ac;$("pie-r-l").firstChild.textContent=ac?(three?"Impedance Z per phase (Ω)":"Impedance Z (Ω)"):"Resistance R (Ω)";
  const val=id=>{const x=parseFloat($(id).value);return isNaN(x)||$(id).value===""?null:x};
  let known=pieOrder.filter(id=>val(id)!=null&&val(id)>0);
  ["pie-e","pie-i","pie-r","pie-p"].forEach(id=>{if(!known.includes(id)&&val(id)!=null&&val(id)>0)known.unshift(id)});
  known=known.slice(-2);
  if(known.length<2){$("pie-out").innerHTML=plate("Need two values","—","enter any two of E, I, R, P",true);$("pie-c").textContent="";drawWheel([]);$("pie-en").innerHTML="";return}
  const key=known.map(id=>({"pie-e":"E","pie-i":"I","pie-r":"R","pie-p":"P"}[id])).sort((a,b)=>"EIPR".indexOf(a)-"EIPR".indexOf(b)).join("");
  let E=val("pie-e"),I=val("pie-i"),Z=val("pie-r"),P=val("pie-p"),S,steps=[];
  const has=x=>key.includes(x); if(!has("E"))E=null; if(!has("I"))I=null; if(!has("R"))Z=null; if(!has("P"))P=null;
  const kT=three?"1.732 × ":"", pfT=ac?` × ${pf} PF`:"";
  if(key==="EI"){S=k*E*I;Z=E/(k*I);P=S*pf;steps=[`${ac?"VA":"P"} = ${kT}${E} × ${I} = ${n1(S)}`,`${ac?"Z":"R"} = ${E} ÷ (${kT}${I}) = ${Z.toFixed(3)} Ω`]}
  else if(key==="ER"){I=E/(k*Z);S=k*E*I;P=S*pf;steps=[`I = ${E} ÷ (${kT}${Z}) = ${I.toFixed(3)} A`,`${ac?"VA":"P"} = ${three?`${E}² ÷ ${Z}`:`${E}² ÷ ${Z}`} = ${n1(S)}`]}
  else if(key==="EP"){S=P/pf;I=S/(k*E);Z=E/(k*I);steps=[`I = ${P} ÷ (${kT}${E}${pfT}) = ${I.toFixed(3)} A`,`${ac?"Z":"R"} = ${three?`${E}² ÷ VA`:`${E}² ÷ ${ac?"VA":P}`} = ${Z.toFixed(3)} Ω`]}
  else if(key==="IR"){E=k*I*Z;S=k*E*I;P=S*pf;steps=[`E = ${kT}${I} × ${Z} = ${n1(E)} V`,`${ac?"VA":"P"} = ${three?"3 × ":""}${I}² × ${Z} = ${n1(S)}`]}
  else if(key==="IP"){S=P/pf;E=S/(k*I);Z=E/(k*I);steps=[`E = ${P} ÷ (${kT}${I}${pfT}) = ${n1(E)} V`,`${ac?"Z":"R"} = ${ac?"VA":P} ÷ ${three?"(3 × ":""}${I}²${three?")":""} = ${Z.toFixed(3)} Ω`]}
  else if(key==="PR"){S=P/pf;I=Math.sqrt(S/(k*k*Z));E=k*I*Z;steps=[`I = √(${ac?"VA":P} ÷ ${three?"(3 × ":""}${Z}${three?")":""}) = ${I.toFixed(3)} A`,`E = ${kT}${I.toFixed(3)} × ${Z} = ${n1(E)} V`]}
  P=S*pf;
  const Q=S*Math.sqrt(Math.max(0,1-pf*pf));
  $("pie-out").innerHTML=plate("Voltage E",n1(E),"V",has("E"))+plate("Current I",I.toFixed(2),"A",has("I"))+plate(ac?"Impedance Z":"Resistance R",Z.toFixed(3),"Ω"+(three?" per phase":""),has("R"))+plate("Real power P",(P/1000).toFixed(3),"kW · "+r0(P)+" W",has("P"))+(ac?plate("Apparent power",(S/1000).toFixed(3),"kVA")+plate("Reactive power",(Q/1000).toFixed(3),"kVAR"):"")+plate("Horsepower",(P/746).toFixed(2),"HP (input)");
  $("pie-c").textContent=`Known: ${known.map(id=>({"pie-e":"E","pie-i":"I","pie-r":ac?"Z":"R","pie-p":"P"}[id])).join(" and ")}\n`+steps.join("\n")+(ac?`\nP = VA × PF = ${n1(S)} × ${pf} = ${n1(P)} W · kVAR = VA × sin θ = ${n1(Q)}`:"")+`\nHP = ${n1(P)} ÷ 746 = ${(P/746).toFixed(2)} HP`;
  drawWheel(ac?[]:(PIEUSE[key]||[]));
  if(pieTap){const L=Object.keys(PIEF).find(k=>PIEF[k].some(f=>f[0]===pieTap)), t=PIEF[L].find(f=>f[0]===pieTap)[1], vv={E,I,R:Z,P:ac?S:P}, U={P:ac?"VA":"W",I:"A",E:"V",R:"Ω"};
    $("pie-c").textContent+=`\n\nTapped: ${L} = ${t} = ${t.replace(/[PIER]/g,c=>`${c==="I"?vv[c].toFixed(3):n1(vv[c])} ${U[c]}`)} = ${(+PIEFN[pieTap](vv).toFixed(3)).toLocaleString()} ${U[L]}${ac?" (single-phase VA basis; three-phase adds √3)":""}`;}
  const h=v("pie-h"),d=v("pie-d"),rate=v("pie-rate"),eff=Math.min(100,Math.max(1,v("pie-eff")||100))/100,kwh=P/1000*h*d;
  $("pie-en").innerHTML=plate("Energy",r0(kwh),`kWh over ${d} days`,true)+plate("Cost",`$${(kwh*rate).toFixed(2)}`,`at $${rate}/kWh`)+plate("Per hour",`$${(P/1000*rate).toFixed(3)}`,"running")+plate("Motor output",(P*eff/746).toFixed(2),`HP at ${Math.round(eff*100)}% efficiency`);
}
// ---- Wire colors ----
const WC={ // [label, color name, fill, stripe]
 "120":{v:[["L–N","120 V"]],w:[["Hot (L1)","Black","#1b1b1b"],["Neutral","White","#f4f4f0"]],note:"Switch legs often red or another color. Hot may be any color but white, gray or green."},
 "240s":{v:[["L1–N","120 V"],["L2–N","120 V"],["L1–L2","240 V"]],w:[["L1","Black","#1b1b1b"],["L2","Red","#c8241f"],["Neutral","White","#f4f4f0"]],note:"Common residential and small-commercial scheme. 240 V-only loads may use the white of a cable re-marked as a hot (200.7(C))."},
 "208":{v:[["Phase–N","120 V"],["Phase–Phase","208 V"]],w:[["Phase A","Black","#1b1b1b"],["Phase B","Red","#c8241f"],["Phase C","Blue","#1f56c8"],["Neutral","White","#f4f4f0"]],note:"Most common convention for 120/208 V wye. Use white neutrals so they're distinct from 277/480 V gray neutrals in the same building."},
 "hl":{v:[["A–N","120 V"],["C–N","120 V"],["B (high leg)–N","208 V ⚠"],["Phase–Phase","240 V"]],w:[["Phase A","Black","#1b1b1b"],["Phase B · high leg","Orange (required)","#e8740c"],["Phase C","Red or blue","#c8241f"],["Neutral","White","#f4f4f0"]],note:"110.15: the high leg must be orange or otherwise marked orange wherever the neutral is present. It goes on B at panels (408.3(E)) and on C in meter sockets. Never connect 120 V loads to the high leg: it measures about 208 V to ground."},
 "240d":{v:[["Phase–Phase","240 V"]],w:[["Phase A","Black","#1b1b1b"],["Phase B","Red","#c8241f"],["Phase C","Blue","#1f56c8"]],note:"Ungrounded 3-wire delta needs ground detectors (250.21(B)). In a corner-grounded delta, the grounded phase must be white or gray (200.6), and a disconnect may open it only if it opens all conductors at once (404.2(B), 430.105)."},
 "480":{v:[["Phase–N","277 V"],["Phase–Phase","480 V"]],w:[["Phase A","Brown","#7a4a22"],["Phase B","Orange","#e8740c"],["Phase C","Yellow","#e6c419"],["Neutral","Gray","#9a9c9a"]],note:"Brown–orange–yellow with gray neutral is the common US convention for 277/480 V. Some specs use purple for A or white with a colored stripe for the neutral; follow the posted scheme. Orange here is not a high leg, so label it clearly where a 120/240 V high-leg system is also present."},
 "480d":{v:[["Phase–Phase","480 V"]],w:[["Phase A","Brown","#7a4a22"],["Phase B","Orange","#e8740c"],["Phase C","Yellow","#e6c419"]],note:"Ungrounded 480 V delta needs ground detectors and a warning label (250.21(B), (C)). High-resistance grounded systems have their own marking rules (250.36)."},
 "600":{v:[["Phase–N","347 V"],["Phase–Phase","600 V"]],w:[["Phase A","Red","#c8241f"],["Phase B","Black","#1b1b1b"],["Phase C","Blue","#1f56c8"],["Neutral","White or gray","#f4f4f0"]],note:"Typical Canadian (CEC) scheme: red, black, blue for phases. In the US, 347/600 V is rare; post the scheme used."},
 "dc":{v:[["+ to –","system VDC"]],w:[["Positive","Red, or marked +","#c8241f"],["Negative","Black, or marked –","#1b1b1b"]],note:"210.5(C)(2) / 215.12(C)(2): DC conductors over 60 V are identified by polarity. Positive: red, or marked \"+\" or POSITIVE. Negative: black, or marked \"–\" or NEGATIVE, at every termination and splice. A functionally grounded PV conductor is still treated as live unless the system is solidly grounded (690.41). Don't use white for a negative unless it is the grounded conductor."},
 "nfpa":{v:[["Power","per supply"],["Control","120 VAC / 24 VDC typ."]],w:[["Ungrounded AC/DC power","Black","#1b1b1b"],["Ungrounded AC control","Red","#c8241f"],["Ungrounded DC control","Blue","#1f56c8"],["Grounded AC (neutral)","White or gray","#f4f4f0"],["Grounded DC","White with blue stripe","#f4f4f0","#1f56c8"],["Interlock / foreign voltage","Orange or yellow","#e8740c"]],note:"NFPA 79 13.2.4 conventions for industrial machinery. Orange or yellow marks circuits that stay live with the main disconnect off. EGC is green or green/yellow."}
};
function wireSvg(fill,stripe,id){
  const pat=stripe?`<defs><pattern id="${id}" width="14" height="30" patternUnits="userSpaceOnUse" patternTransform="skewX(-30)"><rect width="14" height="30" fill="${fill}"/><rect x="0" width="4" height="30" fill="${stripe}"/></pattern></defs>`:"";
  return `<svg viewBox="0 0 300 30" preserveAspectRatio="none" aria-hidden="true">${pat}<rect x="1" y="5" width="298" height="20" rx="10" fill="${stripe?`url(#${id})`:fill}" stroke="var(--line)" stroke-width="1.5"/><rect x="10" y="9" width="280" height="4" rx="2" fill="#ffffff" opacity=".22"/></svg>`;
}

function panelCalc(){
  const k=$("wc-sys").value, d=WC[k], n=+$("wc-sp").value, pole=+$("wc-pole").value;
  const three=["208","hl","240d","480","480d","600"].includes(k), two=k==="240s", na=k==="dc"||k==="nfpa"||k==="120";
  if(na){$("wc-key").innerHTML="";$("wc-pan").innerHTML=`<tr><td colspan="5">${k==="120"?"A 120 V 2-wire system has a single hot; every circuit is on L1.":"Panel phase rotation doesn't apply to this system."}</td></tr>`;$("wc-pc").textContent="";return}
  const ph=three?["A","B","C"]:["L1","L2"], cols=d.w.slice(0,ph.length);
  const phaseOf=c=>{const row=Math.ceil(c/2);return (row-1)%ph.length};
  $("wc-key").innerHTML=cols.map((w,i)=>`<span class="vchip" style="display:inline-flex;align-items:center;gap:6px"><span class="sw" style="width:18px;height:10px;border-radius:5px;border:1px solid var(--line);background:${w[2]}"></span>${ph[i]} · ${w[1].replace(" (required)","")}</span>`).join("");
  const hl=k==="hl";
  const cell=c=>{if(c>n)return["","",""];const i=phaseOf(c),w=cols[i],warn=hl&&i===1;
    return[`<td class="ck">${c}</td>`,`<td${warn?' class="warn"':""}><span class="ph"><span class="sw" style="background:${w[2]}"></span>${ph[i]}${warn?" · 208 V to N":""}</span></td>`]};
  let rows="";
  for(let r=1;r<=Math.ceil(n/2);r++){
    const L=2*r-1,R=2*r, a=cell(L), b=cell(R);
    const start=pole>1&&((r-1)%pole===0);
    rows+=`<tr${start?' class="grp"':""}>${a[0]}${a[1]}<td class="bus"></td>${b[1]||"<td></td>"}${b[0]||"<td></td>"}</tr>`;
  }
  $("wc-pan").innerHTML=rows;
  const ex=three?`1, 3, 5 → A, B, C · 7, 9, 11 → A, B, C, and so on`:`1, 3 → L1, L2 · 5, 7 → L1, L2, and so on`;
  $("wc-pc").textContent=
`Odd circuits on the left, even on the right, numbered top to bottom. Each horizontal row (1–2, 3–4, …) lands on the next bus phase.
Left side: ${ex}
Circuit n is on row ⌈n ÷ 2⌉; phase = ${three?"(row − 1) mod 3 → A, B, C":"(row − 1) mod 2 → L1, L2"}.
`+(pole>1?`${pole}-pole breakers take ${pole} rows on one side (e.g. ${pole===2?"1-3, 5-7":"1-3-5, 7-9-11"}), giving ${three?(pole===2?"two different phases (208/240/480 V depending on system)":"all three phases"):"L1 and L2 (240 V)"}. Group lines mark ${pole}-pole starts.\n`:"")+
(hl?"High-leg delta: every B-phase position (shown in orange) is about 208 V to ground. Use those spaces only for 3-pole or 2-pole 240 V loads, never for 120 V circuits (110.15, 408.3(E)).\n":"")+
`Phase positions shown are the standard bus arrangement; confirm against the panel's own labels, since a few makers number differently.`;
}
function wcCalc(){
  const k=$("wc-sys").value, d=WC[k];
  const list=d.w.slice();
  if(k!=="nfpa"&&k!=="dc")list.push(["Equipment ground (EGC)","Green, green/yellow, or bare","#1f8a3a"]);
  if(k==="nfpa"||k==="dc")list.push(["Equipment ground (EGC)","Green or green/yellow","#1f8a3a"]);
  if($("wc-ig").checked)list.push(["Isolated ground (IG)","Green with yellow stripe (common)","#1f8a3a","#e6c419"]);
  $("wc-wires").innerHTML=list.map((w,i)=>`<div class="wire"><span class="nm">${w[0]}</span><span class="cl">${w[1]}</span><div style="grid-column:1/-1">${wireSvg(w[2],w[3],"wcp"+i)}</div></div>`).join("");
  $("wc-v").innerHTML=d.v.map(x=>`<span class="vchip">${x[0]}: ${x[1]}</span>`).join("");
  panelCalc();
  $("wc-c").textContent=d.note+"\nBare conductors are equipment grounding conductors. A bare grounded (neutral) conductor is allowed only in limited cases, such as service-entrance conductors (230.41).";
}
// ---- Photovoltaic ----
const PVF=[1,2,3,4,5,6,8,10,12,15,20,25,30,35,40,45,50,60];
const fToC=f=>(f-32)*5/9;
function pvSizeDC(I,T,mat,f){ // 690.8(B): (1) 125% w/o adjustment on termination col; (2) 100% after correction/adjustment on 90 col
  for(const [sz] of SIZES){const a75=AMP[T][mat][sz], a90=AMP["90"][mat][sz];if(a75==null||a90==null)continue;if(a75>=1.25*I&&a90*f>=I)return{s:sz,sets:1,amp:a75,a90}}
  return{s:"500",sets:1,amp:AMP[T][mat]["500"],a90:AMP["90"][mat]["500"]};
}
function pvCalc(){
  const P=v("pv-p"),Voc=v("pv-voc"),Vmp=v("pv-vmp"),Isc=v("pv-isc"),Imp=v("pv-imp");
  const tk=parseFloat($("pv-tk").value)||0, tkp=parseFloat($("pv-tkp").value)||0, msf=v("pv-msf");
  const Tmin=fToC(parseFloat($("pv-tmin").value)||5), Tmax=fToC(parseFloat($("pv-tmax").value)||95), Tcell=Tmax+25;
  const bld=+$("pv-bld").value, micro=$("pv-it").value==="micro";
  $("pv-str-f").hidden=micro;$("pv-dc").hidden=micro;
  ["pv-mi-l","pv-mn-l","pv-mb-l"].forEach(id=>$(id).hidden=!micro);["pv-io-l"].forEach(id=>$(id).hidden=micro);
  $("pv-ni").parentElement.hidden=micro;
  const VocC=Voc*(1+(Tmin-25)*tk/100), VmpH=Vmp*(1+(Tcell-25)*tkp/100);
  const [Va,pha]=$("pv-ac").value.split("|").map(Number), mat=$("pv-mat").value;
  let kwdc,kwac,Iac,ca=[],flags=[];
  if(!micro){
    const n=Math.max(1,Math.round(v("pv-n"))), st=Math.max(1,Math.round(v("pv-s"))), vinv=v("pv-vinv"), mppt=v("pv-mppt"), ni=Math.max(1,Math.round(v("pv-ni")));
    const Vmax=n*VocC, lim=Math.min(vinv||Infinity,bld), maxN=Math.floor(lim/VocC), minN=Math.ceil(mppt/VmpH), Vhot=n*VmpH;
    kwdc=n*st*ni*P/1000; Iac=ni*v("pv-io"); kwac=(pha===3?Math.sqrt(3):1)*Va*Iac/1000;
    if(Vmax>lim)flags.push(`String Voc ${n1(Vmax)} V exceeds ${Vmax>vinv?"the inverter maximum":"the "+bld+" V limit (690.7)"}. Use ${maxN} modules or fewer.`);
    if(Vhot<mppt)flags.push(`Hot-weather Vmp ${n1(Vhot)} V is below the ${mppt} V MPPT minimum. Use at least ${minN} modules.`);
    $("pv-ra").innerHTML=plate("Max string voltage",n1(Vmax),`V (limit ${lim} V)`,true)+plate("Modules per string",`${Math.max(minN,1)}–${maxN}`,`range · using ${n}`)+plate("Array",kwdc.toFixed(2),`kWdc · ${n*st*ni} modules`)+plate("DC/AC ratio",(kwdc/(kwac||1)).toFixed(2),`${kwac.toFixed(2)} kWac`);
    ca.push(`Cold Voc (690.7(A)): ${Voc} × [1 + (${n1(Tmin)} − 25) × ${tk}%] = ${VocC.toFixed(2)} V per module
String Voc = ${n} × ${VocC.toFixed(2)} = ${n1(Vmax)} V → ${Vmax<=lim?"OK":"OVER"} vs ${lim} V (inverter ${vinv} V, 690.7 ${bld} V)
Max modules = ${lim} ÷ ${VocC.toFixed(2)} = ${(lim/VocC).toFixed(2)} → ${maxN}
Hot Vmp (cell ≈ ${n1(Tmax)} + 25 = ${n1(Tcell)} °C): ${Vmp} × [1 + (${n1(Tcell)} − 25) × ${tkp}%] = ${VmpH.toFixed(2)} V → string ${n1(Vhot)} V
Min modules for ${mppt} V MPPT = ${mppt} ÷ ${VmpH.toFixed(2)} → ${minN}
Array = ${n} × ${st} strings × ${ni} inverter${ni>1?"s":""} × ${P} W = ${kwdc.toFixed(2)} kWdc · AC = ${kwac.toFixed(2)} kW → DC/AC ${(kwdc/(kwac||1)).toFixed(2)}`);
    // B · DC circuits
    const amb=fToC(parseFloat($("pv-amb").value)||104)+($("pv-roof").checked?33:0), tf=tcf(amb,"90"), af=adj(Math.max(1,Math.round(v("pv-ccc")))), f=tf*af;
    const I1=1.25*Isc, Io=1.25*Isc*st;
    const c1=pvSizeDC(I1,"75",mat,f), co=st>1?pvSizeDC(Io,"75",mat,f):null;
    const fault=(st-1)*I1, needFuse=st>=3||fault>Math.min(msf||Infinity,c1.a90*f);
    const fuse=PVF.find(x=>x>=1.25*I1)||up(1.25*I1), fuseOK=!msf||fuse<=msf;
    const egcBasis=needFuse?fuse:Math.ceil(I1), eg=egcFor(Math.max(15,egcBasis),mat,c1);
    const dvd=vdCheck(Imp,v("pv-dl"),c1,mat,n*Vmp,1,2,eg.e);
    if(needFuse&&!fuseOK)flags.push(`String fuse ${fuse} A exceeds the module's ${msf} A maximum series fuse. Check the module listing.`);
    $("pv-rb").innerHTML=plate("String max current",n1(I1),"A (690.8(A))",true)+plate("String conductors",csz(dvd.fix||c1).replace(/ (AWG|kcmil)/,""),(+(dvd.fix||c1).s>=250?"kcmil ":"AWG ")+matN(mat)+" PV wire")+plate("String fuse",needFuse?fuse:"Not req.",needFuse?"A per string":"≤ 2 strings (690.9(A))")+plate("DC EGC",...split(dvd.egc2))+(co?plate("Output circuit",csz(co).replace(/ (AWG|kcmil)/,""),`${n1(Io)} A · ${st} strings`):"")+plate("DC voltage drop",dvd.short,`${v("pv-dl")} ft at Vmp`);
    $("pv-cb").textContent=
`690.8(A)(1): string max current = ${Isc} Isc × 125% = ${n1(I1)} A${st>1?` · combined output = ${n1(I1)} × ${st} = ${n1(Io)} A`:""}
Conditions: ${n1(amb*9/5+32)} °F (${n1(amb)} °C) → ${tf} temp × ${af} fill (${Math.round(v("pv-ccc"))} CCC) = ${f.toFixed(3)}
690.8(B)(1): ampacity ≥ ${n1(I1)} × 125% = ${n1(1.25*I1)} A at ${"75"} °C terminations
690.8(B)(2): ${c1.a90} A (90 °C) × ${f.toFixed(3)} = ${n1(c1.a90*f)} A ≥ ${n1(I1)} A → string conductors ${csz(c1)} ${matN(mat)}
`+(co?`Output circuit: needs ${n1(1.25*Io)} A @ 75 °C and ${n1(Io)} A derated → ${csz(co)} ${matN(mat)}\n`:"")+
`690.9: backfeed into one string from the others = (${st} − 1) × ${n1(I1)} = ${n1(fault)} A → ${needFuse?`fuses required: ${n1(I1)} × 125% = ${n1(1.25*I1)} → ${fuse} A (module max series fuse ${msf} A)`:"no string fuses required"}
EGC 690.45 / 250.122: ${needFuse?`on ${fuse} A fuse`:`on ${Math.ceil(I1)} A circuit current`} → ${label(eg.e)}${dvd.txt?`\nDC run ${v("pv-dl")} ft at ${Imp} A, ${n1(n*Vmp)} V: ${dvd.txt}`:""}`;
  } else {
    const mi=v("pv-mi"), mn=Math.max(1,Math.round(v("pv-mn"))), mb=+$("pv-mb").value;
    kwdc=mn*P/1000; Iac=mn*mi; kwac=Va*Iac/1000*(pha===3?Math.sqrt(3)/1:1);
    const per=Math.floor(mb/(1.25*mi)), br=Math.ceil(mn/per);
    $("pv-ra").innerHTML=plate("Array",kwdc.toFixed(2),`kWdc · ${mn} modules`,true)+plate("Max micros per branch",per,`on ${mb} A`)+plate("AC branches",br,"min")+plate("DC/AC ratio",(kwdc/(kwac||1)).toFixed(2),`${kwac.toFixed(2)} kWac`);
    ca.push(`Microinverters: module-level DC, no string voltage calc. Cold Voc per module = ${VocC.toFixed(2)} V (check micro max input).
Micros per ${mb} A branch = ${mb} ÷ (${mi} A × 125%) = ${(mb/(1.25*mi)).toFixed(2)} → ${per} (check the manufacturer's branch limit)
Branches = ${mn} ÷ ${per} → ${br} · total AC = ${mn} × ${mi} = ${n1(Iac)} A`);
  }
  if(flags.length)ca.push("⚠ "+flags.join("\n⚠ "));
  $("pv-ca").textContent=ca.join("\n");

  // C · AC output
  const Oac=up(1.25*Iac), cac=protSize(1.25*Iac,Oac,"75",mat), eac=egcFor(Oac,mat,cac), avd=vdCheck(Iac,v("pv-al"),cac,mat,Va,pha,2,eac.e);
  $("pv-rc").innerHTML=plate("Inverter output",n1(Iac),"A continuous",true)+plate("OCPD",Oac,"A (125%)")+plate("Conductors",csz(avd.fix||cac).replace(/ (AWG|kcmil)/,""),(+(avd.fix||cac).s>=250?"kcmil ":"AWG ")+matN(mat))+plate("EGC",...split(avd.egc2))+plate("AC voltage drop",avd.short,`${v("pv-al")} ft`);
  $("pv-cc").textContent=
`${micro?`${$("pv-mn").value} micros × ${$("pv-mi").value} A`:`${$("pv-ni").value} × ${$("pv-io").value} A`} = ${n1(Iac)} A (inverter max continuous output, 690.8(A)(1)(e))
690.9(B) / 705.30: OCPD ≥ ${n1(Iac)} × 125% = ${n1(1.25*Iac)} A → ${Oac} A
Conductors ≥ ${n1(1.25*Iac)} A → ${csz(cac)} ${matN(mat)} · EGC Table 250.122 @ ${Oac} A → ${label(eac.e)}${avd.txt?`\n${v("pv-al")} ft at ${n1(Iac)} A: ${avd.txt}`:""}`;

  // D · Interconnection
  const con=$("pv-con").value, bus=v("pv-bus"), main=v("pv-main"), loc=$("pv-loc").value, bf=1.25*Iac;
  if(con==="load"){
    const r100=main+bf<=bus, r120=main+bf<=bus*1.2, okL=loc==="opp"?r120:r100;
    const maxBF=(loc==="opp"?bus*1.2:bus)-main, maxI=maxBF/1.25, derMain=[...STD_OCPD].reverse().find(x=>x<=(loc==="opp"?bus*1.2:bus)-bf);
    $("pv-rd").innerHTML=plate("Status",okL?"OK":"OVER",loc==="opp"?"120% rule":"100% rule",true)+plate("Main + 125% PV",n1(main+bf),`A vs ${n1(loc==="opp"?bus*1.2:bus)} A`)+plate("Max backfeed",n1(Math.max(0,maxBF)),`A → ${n1(Math.max(0,maxI))} A inverter`)+(!okL?plate("Or derate main to",derMain||"—","A"):"");
    $("pv-cd").textContent=
`Load-side connection, 705.12(B)(3):
  125% of inverter output = ${n1(Iac)} × 1.25 = ${n1(bf)} A
  (1) 100% rule: ${main} + ${n1(bf)} = ${n1(main+bf)} A ${r100?"≤":">"} ${bus} A busbar → ${r100?"OK":"no"}
  (2) 120% rule (PV breaker at the opposite end from the main): ${main} + ${n1(bf)} = ${n1(main+bf)} A ${r120?"≤":">"} 120% × ${bus} = ${n1(bus*1.2)} A → ${r120?"OK":"no"}
  Using ${loc==="opp"?"(2)":"(1)"}: ${okL?"compliant":"not compliant"}${!okL?`
  Options: derate the main to ${derMain} A (only if the load calc allows), use the sum rule 705.12(B)(3)(3), upgrade the panel, or go supply side`:""}
Mark the panel per 705.12(B)(3) and secure the backfed breaker if it's a plug-on (705.12(B)(5)).`;
  } else {
    const svc=v("pv-svc"), ok=Iac<=svc;
    $("pv-rd").innerHTML=plate("Status",ok?"OK":"OVER","705.11(A)",true)+plate("PV output",n1(Iac),`A vs ${svc} A service conductors`)+plate("Tap conductors",csz(cac).replace(/ (AWG|kcmil)/,""),"≥ 125% → "+n1(bf)+" A");
    $("pv-cd").textContent=
`Supply-side connection, 705.11:
  (A) Sum of power-source output current ${n1(Iac)} A ${ok?"≤":">"} ${svc} A service conductor ampacity → ${ok?"OK":"not OK"}
  (B) Conductors from the tap to the PV disconnect sized per 705.28: ≥ ${n1(bf)} A → ${csz(cac)} ${matN(mat)}
  (C) Overcurrent protection at the connection point, in a disconnect rated for the available fault current
  Bond the PV disconnect enclosure as service equipment (250.92, 705.11(E)); supply-side bonding jumper per Table 250.102(C)(1) on ${csz(cac)} → ${label((b=>b.over?b.same:(mat==="cu"?b.cu:b.al))(bondFor(area(cac.s)*cac.sets,mat)))}`;
  }
}
renderCf();
renderCl();
renderEv();
renderBuckets();renderFeeders();
renderRows();
document.querySelectorAll("[data-der]").forEach(el=>{el.outerHTML=derUI(el.dataset.der,el.dataset.auto==="1")});
const DERPRE={mo:["mo-c1","mo-c2","tp-c"],gen:["gn-c"],xf:["xf-c3"],sb:["mc-c1","mc-c2","sb-c"],ev:["ev-c1","ev-c2"],ld:["ld-c"]};
function wrapDer(fn,k){return function(){DER=derOf(k);try{return fn.apply(this,arguments)}finally{const D=DER;DER=null;if(D&&D.on)(DERPRE[k]||[]).forEach(id=>{const e=$(id);if(e&&e.textContent)e.textContent+=`\n\nDerating applied to all conductor sizes above: ${D.txt}`})}}}
motorCalc=wrapDer(motorCalc,"mo");genOut=wrapDer(genOut,"gen");xfCalc=wrapDer(xfCalc,"xf");sbCalc=wrapDer(sbCalc,"sb");evCalc=wrapDer(evCalc,"ev");loadCalc=wrapDer(loadCalc,"ld");
// ===== Diagnostics =====
const DX_SYM=[
 ["Breaker trips instantly on reset",["Disconnect all loads and reset: still trips = fault in the wiring or breaker, not the load.","Megger or ohm each conductor to ground and to each other (Section C). Look for pinched or nail-struck cable.","Neutral touching ground or crossed neutrals on a shared/multiwire circuit trip AFCI/GFCI breakers.","Try a known-good breaker of the same type (replace only with the listed type)."]],
 ["Breaker trips after running a while",["Clamp the current (Section B). Compare it to the breaker rating; continuous loads may only use 80% (210.20(A)).","Check for a hot breaker or loose lug: thermal scan or temperature, and re-torque to the marked value.","Motors and compressors: high amps from low voltage, bad bearings or a failing capacitor (Sections A, B).","Heat build-up: crowded conduit, high ambient or buried cable."]],
 ["Lights dim, flicker or surge",["Loose neutral or splice at the panel, meter base or a device: measure voltage with the load on and off (Section D).","Voltage drops when a large load starts: compare the drop to 3%/5%, and check the service conductors and connections.","On 3-wire 120/240 V service, one leg high and one low means an open or loose service neutral. Shut loads off and fix it quickly: the high leg can burn out equipment.","Dimmer incompatible with LED lamps."]],
 ["Half the circuits / lights out (120/240 V)",["Measure L1-N and L2-N at the main: unequal voltages mean an open neutral.","Check the neutral lug and bus, the service neutral and the meter socket jaws.","On a multiwire branch circuit, an open shared neutral makes the two legs act in series: voltage swings from low to high depending on the loads."]],
 ["Receptacle or switch is hot / discolored",["Shut off and inspect for burned insulation or a loose terminal. Back-stabbed connections are a common failure.","Measure drop through the device under load (Section D). More than a few tenths of a volt across one device means a bad connection.","Check that the device rating suits the load and that the wire size suits the breaker (240.4(D))."]],
 ["GFCI or AFCI keeps tripping",["Unplug everything downstream and reset. If it holds, plug loads back in one at a time.","Neutral shared between circuits, or neutral-to-ground contact on the load side.","Ground leakage: megger the circuit with devices disconnected (Section C). Moisture in outdoor or damp boxes is the most common cause.","Some older motors and heaters leak enough to trip a GFCI; check the leakage current."]],
 ["Tingle or shock on metal parts",["Treat as unsafe. Isolate the equipment, then check for voltage from the frame to a known ground and to the neutral.","Check the EGC continuity back to the panel, and the neutral-to-ground bond (only at the service or separately derived system, 250.24, 250.30).","Open neutral on the circuit can energize the metal parts of grounded appliances.","Check for reversed polarity and for damaged cord or element insulation (Sections C and E)."]],
 ["Three-phase motor hot, noisy or humming",["Measure all three line voltages (Section A) and currents (Section B): single-phasing shows one line near zero and the other two high.","Check for voltage unbalance above 1% (NEMA MG1 says derate) and fuses, contactor contacts and overload relays for an open phase.","Check winding insulation resistance and PI (Section C) and winding resistance (Section F).","Check bearings, coupling alignment and the cooling airflow."]],
 ["Motor draws more than nameplate",["High or low voltage (Section A); motors draw more amps at low voltage.","Mechanical load: jam, wrong belt tension, fouled pump or fan, bad bearing.","Compare against nameplate FLA and the service factor limit (Section B).","Check power factor correction capacitors and VFD output settings."]],
 ["Heater or oven does not heat",["Confirm voltage at the element terminals with power on, then power off and ohm the element (Section E).","Test the thermostat, high-limit and contactor or relay.","Open element reads infinite ohms; shorted-turn or partial failure reads low."]],
 ["Equipment dead, no power",["Check the breaker, since a tripped breaker can look 'on' in the middle position.","Check for voltage at the panel, the disconnect, the load terminals: work toward the load until the voltage disappears.","Look for tripped GFCIs upstream, blown fuses, and loose neutral or hot at splice points.","Check the control circuit separately: transformer fuse, E-stop, overload contacts."]]
];
DX_SYM.forEach((s,i)=>$("dx-sym").add(new Option(s[0],i)));
SIZES.forEach(([s])=>$("dx-dsz").add(new Option(label(s),s)));$("dx-dsz").value="12";
function dxFlags(id,arr){const f=$(id);f.hidden=!arr.length;f.innerHTML=arr.join("<br>")}
function dxCalc(){
  // A · voltage
  {const Vn=+$("dx-vn").value,three=$("dx-ph").value==="3";
   document.querySelectorAll(".dx-3").forEach(e=>e.hidden=!three);
   const vals=three?[v("dx-v1"),v("dx-v2"),v("dx-v3")]:[v("dx-v1")];
   const avg=vals.reduce((a,b)=>a+b,0)/vals.length, dev=(avg-Vn)/Vn*100;
   const mx=Math.max(...vals.map(x=>Math.abs(x-avg))), unb=three&&avg?mx/avg*100:0, fl=[];
   if(vals.some(x=>x===0))fl.push("⚠ A reading of 0 V: open phase, open fuse/breaker pole or a bad meter lead.");
   if(Math.abs(dev)>10)fl.push(`⚠ Average is ${dev.toFixed(1)}% from nominal: outside ±10%. Check the transformer tap, utility voltage and drop in the feeder.`);
   else if(Math.abs(dev)>5)fl.push(`⚠ Average is ${dev.toFixed(1)}% from nominal: outside ±5% (ANSI C84.1 Range A).`);
   if(three&&unb>5)fl.push(`⚠ Unbalance ${unb.toFixed(2)}%: above 5%; NEMA MG1 says do not run motors on this supply. Find the cause first.`);
   else if(three&&unb>1)fl.push(`⚠ Unbalance ${unb.toFixed(2)}%: above 1%; motors must be derated (NEMA MG1 14.36). Expect roughly 6–10× that in current unbalance.`);
   $("dx-a-out").innerHTML=plate("Average",avg.toFixed(1),"V",true)+plate("From nominal",(dev>=0?"+":"")+dev.toFixed(1),"%")+(three?plate("Unbalance",unb.toFixed(2),"%"):"");
   $("dx-a-c").textContent=three?`Average = (${vals.join(" + ")}) ÷ 3 = ${avg.toFixed(1)} V\nFrom nominal = (${avg.toFixed(1)} − ${Vn}) ÷ ${Vn} = ${dev.toFixed(2)}%\nUnbalance = max deviation from average ÷ average = ${mx.toFixed(1)} ÷ ${avg.toFixed(1)} = ${unb.toFixed(2)}% (NEMA MG1 14.35)`:`From nominal = (${avg.toFixed(1)} − ${Vn}) ÷ ${Vn} = ${dev.toFixed(2)}%`;
   dxFlags("dx-a-flag",fl)}
  // B · current
  {const three=$("dx-ph2").value==="3", FLA=v("dx-fla"), sf=Math.max(1,v("dx-sf")||1);
   document.querySelectorAll(".dx-3b").forEach(e=>e.hidden=!three);
   const vals=three?[v("dx-i1"),v("dx-i2"),v("dx-i3")]:[v("dx-i1")];
   const avg=vals.reduce((a,b)=>a+b,0)/vals.length, mx=Math.max(...vals.map(x=>Math.abs(x-avg)));
   const unb=three&&avg?mx/avg*100:0, pct=FLA?avg/FLA*100:0, lim=FLA*sf, fl=[];
   if(three&&vals.some(x=>x===0)&&vals.some(x=>x>0))fl.push("⚠ One line reads 0 A: single-phasing (open fuse, contact, connection or winding).");
   if(FLA&&Math.max(...vals)>lim)fl.push(`⚠ A line is above FLA × SF (${lim.toFixed(1)} A): overload. Check voltage (Section A), mechanical load and overload relay setting (430.32: 115% for SF ≥ 1.15).`);
   else if(FLA&&Math.max(...vals)>FLA)fl.push(`Highest line is above nameplate FLA but inside the service factor (${lim.toFixed(1)} A). It runs hot continuously.`);
   if(three&&unb>10)fl.push(`⚠ Current unbalance ${unb.toFixed(1)}%: above 10%. Check voltage unbalance, loose connections, and a shorted winding.`);
   else if(three&&unb>5)fl.push(`Current unbalance ${unb.toFixed(1)}%: moderate. Compare with voltage unbalance (Section A): current unbalance about 6–10× voltage unbalance is normal.`);
   if(FLA&&pct<40&&avg>0)fl.push(`Motor is lightly loaded (${pct.toFixed(0)}% of FLA): low power factor and wasted energy; check the driven load.`);
   $("dx-b-out").innerHTML=plate("Average",avg.toFixed(1),"A",true)+(FLA?plate("% of FLA",pct.toFixed(0),"%"):"")+(three?plate("Unbalance",unb.toFixed(1),"%"):"")+(FLA?plate("FLA × SF",lim.toFixed(1),"A max"):"");
   $("dx-b-c").textContent=`Average = (${vals.join(" + ")}) ÷ ${vals.length} = ${avg.toFixed(2)} A`+(FLA?`\n% of FLA = ${avg.toFixed(2)} ÷ ${FLA} = ${pct.toFixed(0)}%\nLimit = ${FLA} A × ${sf} SF = ${lim.toFixed(1)} A`:"")+(three?`\nUnbalance = ${mx.toFixed(2)} ÷ ${avg.toFixed(2)} = ${unb.toFixed(1)}%`:"");
   dxFlags("dx-b-flag",fl)}
  // C · insulation resistance
  {const w=$("dx-it").value==="w", Vr=Math.max(1,v("dx-ir")), r1=v("dx-r1"), r10=v("dx-r10"), F=parseFloat($("dx-it-f").value);
   document.querySelectorAll(".dx-pi").forEach(e=>e.hidden=!w);
   const Tc=((isNaN(F)?77:F)-32)/1.8, kt=Math.pow(.5,(40-Tc)/10), r40=r1*kt, fl=[];
   let test,min,src;
   if(w){test=Vr<1000?"500 V":Vr<=2500?"500–1000 V":Vr<=5000?"1000–2500 V":"2500–5000 V";min=Math.max(1,Vr/1000+1);src="IEEE 43: min = rated kV + 1 MΩ (at least 1 MΩ), corrected to 40 °C"}
   else{[test,min]=Vr<=300?["250 V",25]:Vr<=600?["500 V",100]:Vr<=1000?["1000 V",500]:Vr<=5000?["2500 V",1000]:["5000 V",2000];src="typical NETA ATS acceptance value; use the manufacturer's value if different"}
   const pi=r1?r10/r1:0, ok=r40>=min;
   if(r1===0)fl.push("⚠ Reading of 0 MΩ: dead short to ground or between conductors.");
   else if(!ok)fl.push(`⚠ ${r40.toFixed(1)} MΩ at 40 °C is below the ${min.toFixed(min%1?1:0)} MΩ minimum. Clean and dry the winding/cable and retest; if it stays low, the insulation is failing.`);
   if(w&&r10>0&&pi<2)fl.push(`⚠ Polarization index ${pi.toFixed(2)} is below 2.0: moisture or contamination (IEEE 43). ${pi<1?"Below 1.0 is dangerous: do not energize.":""}`);
   if(w&&r1>5000)fl.push("Reading above 5000 MΩ: PI can read near 1 on very good insulation; ignore PI when the 1-minute value is that high.");
   $("dx-c-out").innerHTML=plate("At 40 °C",r40.toFixed(1),"MΩ",true)+plate("Minimum",min.toFixed(min%1?1:0),"MΩ")+plate("Test voltage",test,"")+(w&&r10?plate("PI (10÷1 min)",pi.toFixed(2),"≥ 2.0"):"");
   $("dx-c-c").textContent=`Temp = (${isNaN(F)?77:F} − 32) ÷ 1.8 = ${Tc.toFixed(1)} °C\nKt = 0.5^((40 − ${Tc.toFixed(1)}) ÷ 10) = ${kt.toFixed(3)} (halves for every 10 °C rise)\nR40 = ${r1} MΩ × ${kt.toFixed(3)} = ${r40.toFixed(1)} MΩ\nMinimum ${min.toFixed(min%1?1:0)} MΩ: ${src}`+(w?`\nPI = ${r10} ÷ ${r1} = ${pi.toFixed(2)}`:"");
   dxFlags("dx-c-flag",fl)}
  // D · loaded drop
  {const [V,ph]=$("dx-dsys").value.split("|").map(Number), vnl=v("dx-vnl"), vl=v("dx-vl"), I=v("dx-di"), L=v("dx-dl"), mat=$("dx-dmat").value, s=$("dx-dsz").value, fl=[];
   const dv=vnl-vl, pct=vnl?dv/vnl*100:0, R=I?dv/I:0;
   let exp=0,txt="";
   if(L&&I&&!(mat==="al"&&s==="14")){const r=vdOf(I,L,{s,sets:1},mat,V,ph);exp=r.vd;txt=`\nExpected drop in the wire alone (${label(s)} ${mat==="al"?"Al":"Cu"}, ${L} ft, ${I} A) = ${exp.toFixed(2)} V`}
   if(I&&dv<0)fl.push("Load-on voltage is higher than load-off: re-measure.");
   if(pct>5)fl.push(`⚠ ${pct.toFixed(1)}% drop at the load is over 5%.`);
   else if(pct>3)fl.push(`${pct.toFixed(1)}% is over the 3% branch-circuit recommendation (210.19(A) Info. Note 4).`);
   if(exp&&dv>exp*1.5&&dv-exp>1)fl.push(`⚠ Measured drop (${dv.toFixed(2)} V) is well above the wire's ${exp.toFixed(2)} V: there is about ${(dv-exp).toFixed(2)} V (${(R-exp/I).toFixed(3)} Ω) of extra resistance: look for a loose lug, burnt splice, worn switch/receptacle or a bad breaker. Measure drop across each connection to find it.`);
   $("dx-d-out").innerHTML=plate("Drop",dv.toFixed(2),"V",true)+plate("Drop %",pct.toFixed(1),"%")+plate("Loop resistance",R.toFixed(3),"Ω")+(exp?plate("Wire only",exp.toFixed(2),"V expected"):"");
   $("dx-d-c").textContent=`Drop = ${vnl} − ${vl} = ${dv.toFixed(2)} V = ${pct.toFixed(2)}% of ${vnl} V\nLoop R = ${dv.toFixed(2)} V ÷ ${I} A = ${R.toFixed(3)} Ω`+txt;
   dxFlags("dx-d-flag",fl)}
  // E · heating element
  {const W=v("dx-ew"), Ve=v("dx-ev"), R=v("dx-eo"), fl=[];
   const exp=W?Ve*Ve/W:0, dev=exp?(R-exp)/exp*100:0, I=Ve?W/Ve:0;
   if(R===0)fl.push("⚠ 0 Ω: shorted element or lead.");
   else if(exp&&R>exp*5)fl.push("⚠ Reads open or very high: burnt-out element.");
   else if(exp&&Math.abs(dev)>10)fl.push(`⚠ ${dev.toFixed(0)}% from expected: outside the usual ±10% tolerance. ${dev>0?"High: damaged or partly burnt element.":"Low: shorted turns or wrong element."}`);
   fl.push("Also test each terminal to the element sheath/frame: it should read open (no continuity). Any reading means a grounded element.");
   $("dx-e-out").innerHTML=plate("Expected",exp.toFixed(1),"Ω (hot)",true)+plate("Measured",R,"Ω")+plate("Deviation",(dev>=0?"+":"")+dev.toFixed(0),"%")+plate("Rated current",I.toFixed(1),"A");
   $("dx-e-c").textContent=`R = V² ÷ W = ${Ve}² ÷ ${W} = ${exp.toFixed(2)} Ω\nI = W ÷ V = ${I.toFixed(2)} A\nDeviation = (${R} − ${exp.toFixed(2)}) ÷ ${exp.toFixed(2)} = ${dev.toFixed(1)}%\nCompare cold ohms to the rating within the usual tolerance (about ±10%).`;
   dxFlags("dx-e-flag",fl)}
  // F · winding resistance
  {const R=[v("dx-w1"),v("dx-w2"),v("dx-w3")], avg=(R[0]+R[1]+R[2])/3, mx=Math.max(...R.map(x=>Math.abs(x-avg))), unb=avg?mx/avg*100:0, fl=[];
   const tF=parseFloat($("dx-wt").value), tb=parseFloat($("dx-wbt").value), B=v("dx-wb"), T=isNaN(tF)?77:tF, Tb=isNaN(tb)?77:tb;
   const cT=(T-32)/1.8, cb=(Tb-32)/1.8, base=B*(234.5+cT)/(234.5+cb), bdev=B&&base?(avg-base)/base*100:0;
   if(R.some(x=>x===0))fl.push("⚠ A 0 Ω reading: shorted lead or a meter that cannot read this low. Use a milliohm/micro-ohm meter (a standard multimeter is not accurate here).");
   else if(unb>5)fl.push(`⚠ Winding imbalance ${unb.toFixed(1)}%: above 5%. Suspect shorted turns, a loose or burnt lead connection, or an open parallel path.`);
   else if(unb>1)fl.push(`Imbalance ${unb.toFixed(1)}%: above 1%. Re-check lead connections and meter clip contact, then compare with the baseline or the manufacturer's data.`);
   if(B&&Math.abs(bdev)>5)fl.push(`⚠ Average is ${bdev.toFixed(1)}% from the baseline after temperature correction. ${bdev>0?"High: loose connection or damaged conductor.":"Low: shorted turns."}`);
   $("dx-w-out").innerHTML=plate("Average",avg.toFixed(4),"Ω",true)+plate("Imbalance",unb.toFixed(1),"%")+(B?plate("vs baseline",(bdev>=0?"+":"")+bdev.toFixed(1),"% @ "+T+" °F"):"");
   $("dx-w-c").textContent=`Average = (${R.join(" + ")}) ÷ 3 = ${avg.toFixed(4)} Ω\nImbalance = max deviation ${mx.toFixed(4)} ÷ ${avg.toFixed(4)} = ${unb.toFixed(2)}%`+(B?`\nBaseline corrected to ${T} °F (copper) = ${B} × (234.5 + ${cT.toFixed(1)}) ÷ (234.5 + ${cb.toFixed(1)}) = ${base.toFixed(4)} Ω\nDeviation = (${avg.toFixed(4)} − ${base.toFixed(4)}) ÷ ${base.toFixed(4)} = ${bdev.toFixed(1)}%`:"")+"\nMotor must be locked out, leads disconnected from the drive/starter, and at rest temperature.";
   dxFlags("dx-w-flag",fl)}
  // G · symptoms
  $("dx-sym-out").innerHTML=DX_SYM[+$("dx-sym").value][1].map(t=>`<li>${t}</li>`).join("");
}
// ----- insulation test log -----
let DXLOG=[];const LGKEY="elec-dx-ir-log";
try{DXLOG=JSON.parse(localStorage.getItem(LGKEY)||"[]");if(!Array.isArray(DXLOG))DXLOG=[]}catch(e){DXLOG=[]}
function lgSave(){try{localStorage.setItem(LGKEY,JSON.stringify(DXLOG))}catch(e){}}
const lgEsc=t=>String(t).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]));
function lgCalc(e){const Tc=((isNaN(e.t)?77:e.t)-32)/1.8, r40=e.r1*Math.pow(.5,(40-Tc)/10), min=Math.max(1,e.v/1000+1), pi=e.r1&&e.r10?e.r10/e.r1:0;
  const bad=[];if(r40<min)bad.push("low IR");if(e.r10&&pi<2&&e.r1<=5000)bad.push("low PI");return{r40,min,pi,bad}}
function renderLg(){
  const rows=DXLOG.map((e,i)=>({e,i,c:lgCalc(e)})).sort((a,b)=>(a.e.d+"").localeCompare(b.e.d+"")||a.i-b.i);
  const last={},fl=[];
  rows.forEach(o=>{const k=o.e.id.trim().toLowerCase(),pv=last[k];o.drop=pv&&pv.c.r40>0&&o.c.r40<pv.c.r40*.5?pv:null;last[k]=o;
    if(o.drop)fl.push(`⚠ ${lgEsc(o.e.id||"Motor")}: ${o.c.r40.toFixed(1)} MΩ on ${lgEsc(o.e.d)} is under half of ${pv.c.r40.toFixed(1)} MΩ on ${lgEsc(pv.e.d)}.`)});
  $("lg-rows").innerHTML=rows.slice().reverse().map(o=>`<tr><td>${lgEsc(o.e.d)}</td><td>${lgEsc(o.e.id||"—")}${o.e.n?`<br><small>${lgEsc(o.e.n)}</small>`:""}</td><td>${o.e.r1}</td><td>${o.c.r40.toFixed(1)}</td><td>${o.c.pi?o.c.pi.toFixed(2):"—"}</td><td>${o.c.bad.length||o.drop?"⚠ "+o.c.bad.concat(o.drop?["dropped"]:[]).join(", "):"OK"}</td><td><button class="btn" data-lgdel="${o.i}" type="button">✕</button></td></tr>`).join("")||`<tr><td colspan="7">No tests logged yet.</td></tr>`;
  const f=$("lg-flag");f.hidden=!fl.length;f.innerHTML=fl.join("<br>");
}
$("lg-date").value=new Date().toISOString().slice(0,10);
$("lg-add").addEventListener("click",()=>{const r1=parseFloat($("lg-r1").value);if(!(r1>=0))return;
  DXLOG.push({id:$("lg-id").value.trim(),d:$("lg-date").value||new Date().toISOString().slice(0,10),v:v("lg-v")||480,tv:+$("lg-tv").value,r1,r10:v("lg-r10"),t:parseFloat($("lg-t").value),n:$("lg-n").value.trim()});
  lgSave();$("lg-r1").value="";$("lg-r10").value="";$("lg-n").value="";renderLg()});
$("lg-rows").addEventListener("click",e=>{const d=e.target.dataset.lgdel;if(d!=null){DXLOG.splice(+d,1);lgSave();renderLg()}});
$("lg-clear").addEventListener("click",()=>{if(DXLOG.length&&confirm("Delete every logged test on this device?")){DXLOG=[];lgSave();renderLg()}});
$("lg-copy").addEventListener("click",()=>{const q=t=>'"'+String(t).replace(/"/g,'""')+'"';
  const csv=["date,motor,rated_V,test_V,r1_MOhm,r10_MOhm,temp_F,r40_MOhm,PI,notes"].concat(DXLOG.map(e=>{const c=lgCalc(e);return[e.d,q(e.id),e.v,e.tv,e.r1,e.r10,e.t,c.r40.toFixed(2),c.pi.toFixed(2),q(e.n)].join(",")})).join("\n");
  const done=()=>{$("lg-copy").textContent="Copied";setTimeout(()=>$("lg-copy").textContent="Copy as CSV",1500)};
  if(navigator.clipboard)navigator.clipboard.writeText(csv).then(done,()=>prompt("Copy this CSV:",csv));else prompt("Copy this CSV:",csv)});
renderLg();
const all=()=>{dxCalc();gec();bj();egc();rod();par2();genLoad();genOut();genGround();motorCalc();loadCalc();xfCalc();sbCalc();vdTab();evCalc();cfCalc();bxCalc();pbCalc();pvCalc();wcCalc();pieCalc();waCalc();clCalc();ccCalc(false);spCalc();mcCalc()};
document.querySelectorAll("select,input").forEach(e=>e.addEventListener("input",all));
$("tool").addEventListener("change",e=>{const b=document.querySelector(`nav button[data-p="${e.target.value}"]`);if(b){b.click();window.scrollTo(0,0)}});
document.querySelectorAll("nav button").forEach(b=>b.addEventListener("click",()=>{
  document.querySelectorAll("nav button").forEach(x=>{x.setAttribute("aria-selected",x===b);$(x.dataset.p).hidden=x!==b});
  $("tool").value=b.dataset.p;
}));
all();
</script>

<script>
// Open a tab from the link: index.html#vd, #cf, #mot, #ld …
(function(){
  function openFromHash(){
    var h=(location.hash||"").slice(1); if(!h) return;
    var b=document.querySelector('nav button[data-p="p-'+h+'"]'); if(b) b.click();
  }
  window.addEventListener("hashchange",openFromHash); openFromHash();
})();
// Offline support
if("serviceWorker" in navigator){
  window.addEventListener("load",function(){ navigator.serviceWorker.register("sw.js").catch(function(){}); });
}
</script>
</body>
</html>
